{
 "id": "arabic-web-boilers-ar-f-010-r0-htm",
 "doc_number": "F-010-R0",
 "title_en": "",
 "title_ar": "F-010-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_F-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nMazout٫ \n Light Fuel Oil Screen Filter \n Single& Duplex Strainer\n Types and models as in table\nPlenty Group INC"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedure P1, which \nmust be performed when Δ P value as indicated in the above titled block"
  },
  {
   "type": "paragraph",
   "text": "This filter is used for cleaning Mazout or Solar"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Press.\n type",
     "Filter\n type",
     "فلتر\n size (inch)",
     "نموذج",
     "No. \n of\n Filter",
     "Mesh Number"
    ],
    [
     "التفريغ\n Mazout\n فلتر",
     "LP",
     "Duplex\n filter",
     "12",
     "50",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "HP",
     "Single\n filter",
     "10",
     "PL-48",
     "1",
     "1/8\" to 3/16\""
    ],
    [
     "Unloading Solar\n Filter",
     "LP",
     "Duplex\n filter",
     "4",
     "50",
     "2",
     "60"
    ],
    [
     "HP",
     "Duplex\n filter",
     "4",
     "50",
     "1",
     "60"
    ],
    [
     "Stripping\n Mazout\n فلتر",
     "LP",
     "Duplex\n filter",
     "6",
     "55",
     "2",
     "1/8\" to 3/16\""
    ],
    [
     "Igniter Solar\n Filter",
     "LP",
     "Duplex\n filter",
     "2",
     "51",
     "4",
     "60"
    ],
    [
     "Service Solar Filter",
     "LP",
     "Duplex\n filter",
     "2",
     "51",
     "6",
     "60"
    ],
    [
     "Forward\n Mazout\n فلتر",
     "LP",
     "Duplex\n filter",
     "10",
     "50",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "الموقد\n Mazout\n فلتر",
     "LP",
     "Duplex\n filter",
     "4",
     "40A",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "HP",
     "Duplex\n filter",
     "4",
     "50",
     "3",
     "1/8\" to 3/16\""
    ],
    [
     "Transfer\n Mazout\n فلتر",
     "LP",
     "Duplex\n filter",
     "18",
     "50",
     "3",
     "1/8\" to 3/16\""
    ],
    [
     "تصنيع Plenty Group INC الولايات المتحدة الأمريكية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued \n and the qualified maintenance staff should be carry the\nفئة السلامة المناسبة,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with \n caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmets, shoes, earplug and .... etc"
  },
  {
   "type": "paragraph",
   "text": "The filter must be Isolated mechanically by :"
  },
  {
   "type": "paragraph",
   "text": "Closing Input and output valves of\nMazout"
  },
  {
   "type": "paragraph",
   "text": "Closing Steam and condensate valve ."
  },
  {
   "type": "paragraph",
   "text": "Drain the filter by opening the sidement valve"
  },
  {
   "type": "paragraph",
   "text": "Deaeratedفلتر by openingdeaeration valves"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued \n and the qualified maintenance staff should be carry the\nفئة السلامة المناسبة,",
    "Safety fence with \n caution marks surrounding the work area is required",
    "Wear safety helmets, shoes, earplug and .... etc",
    "The filter must be Isolated mechanically by :",
    "Closing Input and output valves of\nMazout",
    "Closing Steam and condensate valve .",
    "Drain the filter by opening the sidement valve",
    "Deaeratedفلتر by openingdeaeration valves"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance set"
  },
  {
   "type": "paragraph",
   "text": "Special fixture for pulling off the strainer."
  },
  {
   "type": "paragraph",
   "text": "أدوات التنظيف (السوائل والخرق وغيرها)."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance set",
    "Special fixture for pulling off the strainer.",
    "أدوات التنظيف (السوائل والخرق وغيرها)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "قبل Isolating the filter\nmechanically"
  },
  {
   "type": "paragraph",
   "text": "Check isolate\nالselected chamber from the few thus fully sealing off the basket to be clean."
  },
  {
   "type": "paragraph",
   "text": "يفحصال handle (8) hard against the drop nose bolt (5)"
  },
  {
   "type": "paragraph",
   "text": "يفحصclosing equalizing pressure valve."
  },
  {
   "type": "paragraph",
   "text": "يفحص افتتاح استنزاف الفلتر."
  },
  {
   "type": "paragraph",
   "text": "يفحص افتتاح the vent of the filter."
  },
  {
   "type": "list",
   "items": [
    "Check isolate\nالselected chamber from the few thus fully sealing off the basket to be clean.",
    "يفحصال handle (8) hard against the drop nose bolt (5)",
    "يفحصclosing equalizing pressure valve.",
    "يفحص افتتاح استنزاف الفلتر.",
    "يفحص افتتاح the vent of the filter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Filter"
  },
  {
   "type": "paragraph",
   "text": "Remove the drop nose bolt (5)\nand the bridge (3)."
  },
  {
   "type": "paragraph",
   "text": "Lift the cover (2) from the\nfilter body (1)."
  },
  {
   "type": "paragraph",
   "text": "Remove the basket (12) by\nbasket handle."
  },
  {
   "type": "paragraph",
   "text": "Place a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning."
  },
  {
   "type": "paragraph",
   "text": "The \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air."
  },
  {
   "type": "paragraph",
   "text": "Remove the O ring seal (10)\nfrom the body and clean it."
  },
  {
   "type": "list",
   "items": [
    "Remove the drop nose bolt (5)\nand the bridge (3).",
    "Lift the cover (2) from the\nfilter body (1).",
    "Remove the basket (12) by\nbasket handle.",
    "Place a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.",
    "The \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.",
    "Remove the O ring seal (10)\nfrom the body and clean it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean and Repair Filter insert Past"
  },
  {
   "type": "paragraph",
   "text": "Examine the basket (12) and \nmechanical seal and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "تحقق من ختم السلة الدائري \n(14) وتجديده إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "Check the cover O ring seal \n(10) and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the cover (2) and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the drop nose bolt (5) \nand renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the bridge (3) and renew it if needed"
  },
  {
   "type": "list",
   "items": [
    "Examine the basket (12) and \nmechanical seal and renew it if needed",
    "تحقق من ختم السلة الدائري \n(14) وتجديده إذا لزم الأمر",
    "Check the cover O ring seal \n(10) and renew it if needed",
    "Check the cover (2) and renew it if needed",
    "Check the drop nose bolt (5) \nand renew it if needed",
    "Check the bridge (3) and renew it if needed"
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع ملحق الفلتر داخل جسم الفلتر"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well."
  },
  {
   "type": "paragraph",
   "text": "الجمعية كل\nجزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "الجمعية كل\nجزء في التسلسل العكسي للتفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Filter \nDesignation: Tested by: \nSignature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Single Filter"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "طويل طاولة"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "Designation"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "Designation"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "جسم"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "Seal\n Disc"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "غطاء"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "Lead\n Screw Nut"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Bridge"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "Lead\n Screw"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "مغزل"
  },
  {
   "type": "paragraph",
   "text": "18"
  },
  {
   "type": "paragraph",
   "text": "Flang"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "Drop\n Nose Bolt"
  },
  {
   "type": "paragraph",
   "text": "19"
  },
  {
   "type": "paragraph",
   "text": "O\n Ring"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Parallel\n Valve"
  },
  {
   "type": "paragraph",
   "text": "20"
  },
  {
   "type": "paragraph",
   "text": "Roller\n Cain"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "Handle"
  },
  {
   "type": "paragraph",
   "text": "21"
  },
  {
   "type": "paragraph",
   "text": "Shoulder\n Bolt"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "Lubrication\n Screw"
  },
  {
   "type": "paragraph",
   "text": "22"
  },
  {
   "type": "paragraph",
   "text": "\"T\" بولت"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "O\n Ring Seal Cover"
  },
  {
   "type": "paragraph",
   "text": "23"
  },
  {
   "type": "paragraph",
   "text": "نير"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "Plug\n or Drain"
  },
  {
   "type": "paragraph",
   "text": "24"
  },
  {
   "type": "paragraph",
   "text": "Thrust\n Bearing"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "Basket"
  },
  {
   "type": "paragraph",
   "text": "25"
  },
  {
   "type": "paragraph",
   "text": "Hand\n Wheel"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "Handle"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "Pressure\n Equalizing Valve"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "O\n Ring Basket"
  },
  {
   "type": "paragraph",
   "text": "27"
  },
  {
   "type": "paragraph",
   "text": "تنفيس\n أو التوصيل"
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Duplex Filter 10\" - 12\""
  },
  {
   "type": "paragraph",
   "text": "Figure 3: Duplex Filter 2\" - 4\""
  },
  {
   "type": "paragraph",
   "text": "Figure 4: Duplex Filter 16\" - 18\""
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\nMazout٫ \n Light Fuel Oil Screen Filter \n Single& Duplex Strainer\n Types and models as in table\nPlenty Group INC\nمقدمة\nThis document outlines the maintenance procedure P1, which \nmust be performed when Δ P value as indicated in the above titled block\nThis filter is used for cleaning Mazout or Solar\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\n\nالمواصفات الفنية\nاحتياطات السلامة\nA work permit must be issued \n and the qualified maintenance staff should be carry the\nفئة السلامة المناسبة,\nSafety fence with \n caution marks surrounding the work area is required\nWear safety helmets, shoes, earplug and .... etc\nThe filter must be Isolated mechanically by :\nClosing Input and output valves of\nMazout\nClosing Steam and condensate valve .\nDrain the filter by opening the sidement valve\nDeaeratedفلتر by openingdeaeration valves\nA work permit must be issued \n and the qualified maintenance staff should be carry the\nفئة السلامة المناسبة,\nSafety fence with \n caution marks surrounding the work area is required\nWear safety helmets, shoes, earplug and .... etc\nThe filter must be Isolated mechanically by :\nClosing Input and output valves of\nMazout\nClosing Steam and condensate valve .\nDrain the filter by opening the sidement valve\nDeaeratedفلتر by openingdeaeration valves\nالأدوات والمعدات\nComplete maintenance set\nSpecial fixture for pulling off the strainer.\nأدوات التنظيف (السوائل والخرق وغيرها).\nComplete maintenance set\nSpecial fixture for pulling off the strainer.\nأدوات التنظيف (السوائل والخرق وغيرها).\nالعمل المراد تنفيذه\nقبل Isolating the filter\nmechanically\nCheck isolate\nالselected chamber from the few thus fully sealing off the basket to be clean.\nيفحصال handle (8) hard against the drop nose bolt (5)\nيفحصclosing equalizing pressure valve.\nيفحص افتتاح استنزاف الفلتر.\nيفحص افتتاح the vent of the filter.\nCheck isolate\nالselected chamber from the few thus fully sealing off the basket to be clean.\nيفحصال handle (8) hard against the drop nose bolt (5)\nيفحصclosing equalizing pressure valve.\nيفحص افتتاح استنزاف الفلتر.\nيفحص افتتاح the vent of the filter.\nDisassembly of the Filter\nRemove the drop nose bolt (5)\nand the bridge (3).\nLift the cover (2) from the\nfilter body (1).\nRemove the basket (12) by\nbasket handle.\nPlace a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.\nThe \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.\nRemove the O ring seal (10)\nfrom the body and clean it.\nRemove the drop nose bolt (5)\nand the bridge (3).\nLift the cover (2) from the\nfilter body (1).\nRemove the basket (12) by\nbasket handle.\nPlace a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.\nThe \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.\nRemove the O ring seal (10)\nfrom the body and clean it.\nClean and Repair Filter insert Past\nExamine the basket (12) and \nmechanical seal and renew it if needed\nتحقق من ختم السلة الدائري \n(14) وتجديده إذا لزم الأمر\nCheck the cover O ring seal \n(10) and renew it if needed\nCheck the cover (2) and renew it if needed\nCheck the drop nose bolt (5) \nand renew it if needed\nCheck the bridge (3) and renew it if needed\nExamine the basket (12) and \nmechanical seal and renew it if needed\nتحقق من ختم السلة الدائري \n(14) وتجديده إذا لزم الأمر\nCheck the cover O ring seal \n(10) and renew it if needed\nCheck the cover (2) and renew it if needed\nCheck the drop nose bolt (5) \nand renew it if needed\nCheck the bridge (3) and renew it if needed\nتجميع ملحق الفلتر داخل جسم الفلتر\nClean every part well.\nالجمعية كل\nجزء في التسلسل العكسي للتفكيك.\nClean every part well.\nالجمعية كل\nجزء في التسلسل العكسي للتفكيك.\nLocation: Filter \nDesignation: Tested by: \nSignature: \nTest Date:\nFigure 1: Single Filter\nطويل طاولة\nغرض\nDesignation\nغرض\nDesignation\n1\nجسم\n15\nSeal\n Disc\n2\nغطاء\n16\nLead\n Screw Nut\n3\nBridge\n17\nLead\n Screw\n4\nمغزل\n18\nFlang\n5\nDrop\n Nose Bolt\n19\nO\n Ring\n6\nParallel\n Valve\n20\nRoller\n Cain\n8\nHandle\n21\nShoulder\n Bolt\n9\nLubrication\n Screw\n22\n\"T\" بولت\n10\nO\n Ring Seal Cover\n23\nنير\n11\nPlug\n or Drain\n24\nThrust\n Bearing\n12\nBasket\n25\nHand\n Wheel\n13\nHandle\n26\nPressure\n Equalizing Valve\n14\nO\n Ring Basket\n27\nتنفيس\n أو التوصيل\nFigure 2: Duplex Filter 10\" - 12\"\nFigure 3: Duplex Filter 2\" - 4\"\nFigure 4: Duplex Filter 16\" - 18\"",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-010-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-04.jpg",
   "alt": ""
  }
 ]
}