{
 "id": "arabic-web-boilers-ar-f-016-r0-htm",
 "doc_number": "F-016-R0",
 "title_en": "",
 "title_ar": "F-016-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_F-016-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:"
  },
  {
   "type": "paragraph",
   "text": "Fuel Oil \n Duplex Filter"
  },
  {
   "type": "paragraph",
   "text": "OTOKLIN FILTER"
  },
  {
   "type": "paragraph",
   "text": "India"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: F-016-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n El-Arish \n PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n Equipment Inspection depended \n on ∆P"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 28 Mar 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: Mar 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تحدد هذه الوثيقة فحص المعدات، الذي يجب أن يكون \n يتم تنفيذه اعتمادًا على ∆P كما هو موضح في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "The fuel oil system included seven different sizes of duplex \n filter."
  },
  {
   "type": "paragraph",
   "text": "The function of filter is cleaning mazout oil from impurities \n before pumps and burners."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification Of The Filters"
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "Mazout Oil Suction Filter"
  },
  {
   "type": "paragraph",
   "text": "Mazout oil Discharge Filter"
  },
  {
   "type": "paragraph",
   "text": "Solar oil Suction Filter\n (M. Bir)"
  },
  {
   "type": "paragraph",
   "text": "Solar oil Suction Filter (aux. boiler)"
  },
  {
   "type": "paragraph",
   "text": "Mazout oil Filter before Burners"
  },
  {
   "type": "paragraph",
   "text": "Solar oil Filter before Burner"
  },
  {
   "type": "paragraph",
   "text": "Drain oil Filters"
  },
  {
   "type": "paragraph",
   "text": "No. of Filters"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "نوع الفلتر"
  },
  {
   "type": "paragraph",
   "text": "Duplex auto change over"
  },
  {
   "type": "paragraph",
   "text": "Duplex"
  },
  {
   "type": "paragraph",
   "text": "Duplex auto change over"
  },
  {
   "type": "paragraph",
   "text": "Duplex auto change over"
  },
  {
   "type": "paragraph",
   "text": "Duplex auto change over"
  },
  {
   "type": "paragraph",
   "text": "Duplex auto change over"
  },
  {
   "type": "paragraph",
   "text": "Duplex"
  },
  {
   "type": "paragraph",
   "text": "حجم الشبكة ميكرون (حجم الترشيح)"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "Area of filter element cm2"
  },
  {
   "type": "paragraph",
   "text": "8820"
  },
  {
   "type": "paragraph",
   "text": "3180"
  },
  {
   "type": "paragraph",
   "text": "3168"
  },
  {
   "type": "paragraph",
   "text": "353"
  },
  {
   "type": "paragraph",
   "text": "1413"
  },
  {
   "type": "paragraph",
   "text": "353"
  },
  {
   "type": "paragraph",
   "text": "353"
  },
  {
   "type": "paragraph",
   "text": "Flow (litter/hr)"
  },
  {
   "type": "paragraph",
   "text": "25200"
  },
  {
   "type": "paragraph",
   "text": "25200"
  },
  {
   "type": "paragraph",
   "text": "15600"
  },
  {
   "type": "paragraph",
   "text": "1440"
  },
  {
   "type": "paragraph",
   "text": "12900"
  },
  {
   "type": "paragraph",
   "text": "3600"
  },
  {
   "type": "paragraph",
   "text": "3000"
  },
  {
   "type": "paragraph",
   "text": "Filter element weight kgs"
  },
  {
   "type": "paragraph",
   "text": "19.5"
  },
  {
   "type": "paragraph",
   "text": "6.8"
  },
  {
   "type": "paragraph",
   "text": "6.8"
  },
  {
   "type": "paragraph",
   "text": "1.12"
  },
  {
   "type": "paragraph",
   "text": "4.2"
  },
  {
   "type": "paragraph",
   "text": "1.12"
  },
  {
   "type": "paragraph",
   "text": "1.12"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested \n by eng. Gamal Elsyed \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة."
  },
  {
   "type": "paragraph",
   "text": "السلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.",
    "السلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "The duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby."
  },
  {
   "type": "paragraph",
   "text": "The hand \"2 is used to change over between the two sections."
  },
  {
   "type": "list",
   "items": [
    "The duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby.",
    "The hand \"2 is used to change over between the two sections."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismantle the Filter Strainers insert from Filter Body"
  },
  {
   "type": "paragraph",
   "text": "لف اليد \"2\" في الشكل 1 لعزل مدخل المازوت ومخرج المازوت عن \n مرشح."
  },
  {
   "type": "paragraph",
   "text": "Close steam and condensate valves 6,7."
  },
  {
   "type": "paragraph",
   "text": "Open vent valve 5."
  },
  {
   "type": "paragraph",
   "text": "Open drain valve 8."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصواميل 4 لإزالة غطاء الفلتر 3."
  },
  {
   "type": "paragraph",
   "text": "Take out the filter insert from the hand 9."
  },
  {
   "type": "list",
   "items": [
    "لف اليد \"2\" في الشكل 1 لعزل مدخل المازوت ومخرج المازوت عن \n مرشح.",
    "Close steam and condensate valves 6,7.",
    "Open vent valve 5.",
    "Open drain valve 8.",
    "قم بفك الصواميل 4 لإزالة غطاء الفلتر 3.",
    "Take out the filter insert from the hand 9."
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean the outside surface of the strainers by using steam or clean solar."
  },
  {
   "type": "paragraph",
   "text": "Screw off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11."
  },
  {
   "type": "paragraph",
   "text": "Clean the outside and inside strainers and all parts by clean fluid."
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surface of the strainers by using steam or clean solar.",
    "Screw off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11.",
    "Clean the outside and inside strainers and all parts by clean fluid."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "تقتيش"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أختام الحافة العلوية وأختام الحافة السفلية واستبدل مانع التلف"
  },
  {
   "type": "paragraph",
   "text": "Check the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أختام الحافة العلوية وأختام الحافة السفلية واستبدل مانع التلف",
    "Check the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Assembly the Filter Strainers insert inside the \n Filter Body"
  },
  {
   "type": "paragraph",
   "text": "ضع المصافي الداخلية والخارجية بين الحافة العلوية والسفلية و \n تشديد الصواميل (14)"
  },
  {
   "type": "paragraph",
   "text": "Put the filter strainers inside the filter body."
  },
  {
   "type": "paragraph",
   "text": "قم بربط الصواميل 4 بالتسلسل العرضي."
  },
  {
   "type": "list",
   "items": [
    "ضع المصافي الداخلية والخارجية بين الحافة العلوية والسفلية و \n تشديد الصواميل (14)",
    "Put the filter strainers inside the filter body.",
    "قم بربط الصواميل 4 بالتسلسل العرضي."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Filter Operation"
  },
  {
   "type": "paragraph",
   "text": "Close the drain valve 8."
  },
  {
   "type": "paragraph",
   "text": "Open steam and condensate valves 6,7."
  },
  {
   "type": "paragraph",
   "text": "Open a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5"
  },
  {
   "type": "paragraph",
   "text": "Turn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng."
  },
  {
   "type": "paragraph",
   "text": "يفحص ∆P على هذا الفلتر."
  },
  {
   "type": "paragraph",
   "text": "You can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer."
  },
  {
   "type": "list",
   "items": [
    "Close the drain valve 8.",
    "Open steam and condensate valves 6,7.",
    "Open a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5",
    "Turn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng.",
    "يفحص ∆P على هذا الفلتر.",
    "You can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer."
   ]
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\nFuel Oil \n Duplex Filter\nOTOKLIN FILTER\nIndia\nرقم الوثيقة: F-016-r0\nصدرت إلى:\n El-Arish \n PS\nحالة: موافقة\nإجراء:\n Equipment Inspection depended \n on ∆P\nموافقة تاريخ: 28 Mar 2005\nتاريخ ليكون \n تمت المراجعة: Mar 2010\nمقدمة\nتحدد هذه الوثيقة فحص المعدات، الذي يجب أن يكون \n يتم تنفيذه اعتمادًا على ∆P كما هو موضح في مقطع العنوان أعلاه.\nThe fuel oil system included seven different sizes of duplex \n filter.\nThe function of filter is cleaning mazout oil from impurities \n before pumps and burners.\nTechnical Specification Of The Filters\nوصف\nMazout Oil Suction Filter\nMazout oil Discharge Filter\nSolar oil Suction Filter\n (M. Bir)\nSolar oil Suction Filter (aux. boiler)\nMazout oil Filter before Burners\nSolar oil Filter before Burner\nDrain oil Filters\nNo. of Filters\n3\n1\n1\n1\n2\n2\n8\nنوع الفلتر\nDuplex auto change over\nDuplex\nDuplex auto change over\nDuplex auto change over\nDuplex auto change over\nDuplex auto change over\nDuplex\nحجم الشبكة ميكرون (حجم الترشيح)\n250\n250\n250\n250\n250\n250\n250\nArea of filter element cm2\n8820\n3180\n3168\n353\n1413\n353\n353\nFlow (litter/hr)\n25200\n25200\n15600\n1440\n12900\n3600\n3000\nFilter element weight kgs\n19.5\n6.8\n6.8\n1.12\n4.2\n1.12\n1.12\nThe first draft initiated and tested \n by eng. Gamal Elsyed \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc.\nيجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nالعمل المراد تنفيذه\nThe duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby.\nThe hand \"2 is used to change over between the two sections.\nThe duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby.\nThe hand \"2 is used to change over between the two sections.\nDismantle the Filter Strainers insert from Filter Body\nلف اليد \"2\" في الشكل 1 لعزل مدخل المازوت ومخرج المازوت عن \n مرشح.\nClose steam and condensate valves 6,7.\nOpen vent valve 5.\nOpen drain valve 8.\nقم بفك الصواميل 4 لإزالة غطاء الفلتر 3.\nTake out the filter insert from the hand 9.\nلف اليد \"2\" في الشكل 1 لعزل مدخل المازوت ومخرج المازوت عن \n مرشح.\nClose steam and condensate valves 6,7.\nOpen vent valve 5.\nOpen drain valve 8.\nقم بفك الصواميل 4 لإزالة غطاء الفلتر 3.\nTake out the filter insert from the hand 9.\nClean the outside surface of the strainers by using steam or clean solar.\nScrew off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11.\nClean the outside and inside strainers and all parts by clean fluid.\nClean the outside surface of the strainers by using steam or clean solar.\nScrew off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11.\nClean the outside and inside strainers and all parts by clean fluid.\nتقتيش\nتحقق من أختام الحافة العلوية وأختام الحافة السفلية واستبدل مانع التلف\nCheck the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed.\nتحقق من أختام الحافة العلوية وأختام الحافة السفلية واستبدل مانع التلف\nCheck the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed.\nAssembly the Filter Strainers insert inside the \n Filter Body\nضع المصافي الداخلية والخارجية بين الحافة العلوية والسفلية و \n تشديد الصواميل (14)\nPut the filter strainers inside the filter body.\nقم بربط الصواميل 4 بالتسلسل العرضي.\nضع المصافي الداخلية والخارجية بين الحافة العلوية والسفلية و \n تشديد الصواميل (14)\nPut the filter strainers inside the filter body.\nقم بربط الصواميل 4 بالتسلسل العرضي.\nFilter Operation\nClose the drain valve 8.\nOpen steam and condensate valves 6,7.\nOpen a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5\nTurn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng.\nيفحص ∆P على هذا الفلتر.\nYou can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer.\nClose the drain valve 8.\nOpen steam and condensate valves 6,7.\nOpen a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5\nTurn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng.\nيفحص ∆P على هذا الفلتر.\nYou can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer.\nالشكل 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-016-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-016-02.jpg",
   "alt": ""
  }
 ]
}