{
 "id": "arabic-web-boilers-ar-f-017-r0-htm",
 "doc_number": "F-017-R0",
 "title_en": "",
 "title_ar": "f-017-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_F-017-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection steps, required for fuel oil \nfilter (this filter is used for cleaning the fuel oil from any impurites)."
  },
  {
   "type": "paragraph",
   "text": "This \ninspection performed depending on pressure difference across the filter as \nindicated in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. عبد الله \nمحمد عبد الله, reviewed by director eng. جمال\nعرفة,\ntested by eng. \nIbrahem Sherqawy, accepted by general director eng. Mohamed. Abd El-سلام، ووافق عليها المهندس. \nMichael George Head sector of Ayoun Moussa steam power station 2 x 320 MW"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "هذه الوثيقة \nمقبولة من قبل\nم. سمير عبد الجليل؛ منسق EDEPC MPIS، ومعتمد من قبل \nالمحاسب محمود محمد سليمان؛ مدير عام الشؤون الإدارية والمالية \nمراقبة الجودة، والمشرف على رئيس التفتيش ومراقبة الجودة EDEPC \nالقطاع."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit \nmust be issued, \nو tانه صيانة \nيجب أن يحمل الموظفون فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \nwith caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the \n safety and healthy equipment as\n أمان\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc"
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المرشح ميكانيكياً عن طريق إغلاق:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit \nmust be issued, \nو tانه صيانة \nيجب أن يحمل الموظفون فئة السلامة المناسبة،",
    "Safety fence \nwith caution marks surrounding the work area is required.",
    "Wear the \n safety and healthy equipment as\n أمان\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc",
    "يجب عزل المرشح ميكانيكياً عن طريق إغلاق:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل التنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "The filter element has to \nbe cleaned or the cartridge changed at a differential pressure of 0.8 bar"
  },
  {
   "type": "paragraph",
   "text": "Procedure for Dismantling and Cleaning the Filter"
  },
  {
   "type": "paragraph",
   "text": "Open the air vent of the \nisolated filter, this relieves the liquid pressure."
  },
  {
   "type": "paragraph",
   "text": "قم بتفكيك غطاء الغلاف \nمن المرشح المعزول."
  },
  {
   "type": "paragraph",
   "text": "Open the drain."
  },
  {
   "type": "paragraph",
   "text": "Drain the liquid down to \nthe strainer base."
  },
  {
   "type": "paragraph",
   "text": "Remove the filter element \nvertically upwards."
  },
  {
   "type": "paragraph",
   "text": "Clean the filter element by \ncleaning fluid and by compressed air."
  },
  {
   "type": "list",
   "items": [
    "Open the air vent of the \nisolated filter, this relieves the liquid pressure.",
    "قم بتفكيك غطاء الغلاف \nمن المرشح المعزول.",
    "Open the drain.",
    "Drain the liquid down to \nthe strainer base.",
    "Remove the filter element \nvertically upwards.",
    "Clean the filter element by \ncleaning fluid and by compressed air."
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure for assembling the filter after Cleaning"
  },
  {
   "type": "paragraph",
   "text": "Install the filter element \nafter cleaning."
  },
  {
   "type": "paragraph",
   "text": "When mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open."
  },
  {
   "type": "paragraph",
   "text": "Close drain."
  },
  {
   "type": "paragraph",
   "text": "Slowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges."
  },
  {
   "type": "paragraph",
   "text": "افتح كلا صمامي الإغلاق \nبالكامل."
  },
  {
   "type": "list",
   "items": [
    "Install the filter element \nafter cleaning.",
    "When mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.",
    "Close drain.",
    "Slowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.",
    "افتح كلا صمامي الإغلاق \nبالكامل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1 : Fuel oil double \nBasket Strainer"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "حلقة الغربال.",
     "11",
     "Sieve base.",
     "110",
     "Magnetic rods.",
     "120",
     "Pressure spring."
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \ndocument outlines the equipment inspection steps, required for fuel oil \nfilter (this filter is used for cleaning the fuel oil from any impurites).\nThis \ninspection performed depending on pressure difference across the filter as \nindicated in the above title block.\nThe \nfirst draft initiated by eng. عبد الله \nمحمد عبد الله, reviewed by director eng. جمال\nعرفة,\ntested by eng. \nIbrahem Sherqawy, accepted by general director eng. Mohamed. Abd El-سلام، ووافق عليها المهندس. \nMichael George Head sector of Ayoun Moussa steam power station 2 x 320 MW\nهذه الوثيقة \nمقبولة من قبل\nم. سمير عبد الجليل؛ منسق EDEPC MPIS، ومعتمد من قبل \nالمحاسب محمود محمد سليمان؛ مدير عام الشؤون الإدارية والمالية \nمراقبة الجودة، والمشرف على رئيس التفتيش ومراقبة الجودة EDEPC \nالقطاع.\nاحتياطات السلامة\nA work permit \nmust be issued, \nو tانه صيانة \nيجب أن يحمل الموظفون فئة السلامة المناسبة،\nSafety fence \nwith caution marks surrounding the work area is required.\nWear the \n safety and healthy equipment as\n أمان\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc\nيجب عزل المرشح ميكانيكياً عن طريق إغلاق:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves.\nA work permit \nmust be issued, \nو tانه صيانة \nيجب أن يحمل الموظفون فئة السلامة المناسبة،\nSafety fence \nwith caution marks surrounding the work area is required.\nWear the \n safety and healthy equipment as\n أمان\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc\nيجب عزل المرشح ميكانيكياً عن طريق إغلاق:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف\nالعمل المراد تنفيذه\nThe filter element has to \nbe cleaned or the cartridge changed at a differential pressure of 0.8 bar\nProcedure for Dismantling and Cleaning the Filter\nOpen the air vent of the \nisolated filter, this relieves the liquid pressure.\nقم بتفكيك غطاء الغلاف \nمن المرشح المعزول.\nOpen the drain.\nDrain the liquid down to \nthe strainer base.\nRemove the filter element \nvertically upwards.\nClean the filter element by \ncleaning fluid and by compressed air.\nOpen the air vent of the \nisolated filter, this relieves the liquid pressure.\nقم بتفكيك غطاء الغلاف \nمن المرشح المعزول.\nOpen the drain.\nDrain the liquid down to \nthe strainer base.\nRemove the filter element \nvertically upwards.\nClean the filter element by \ncleaning fluid and by compressed air.\nProcedure for assembling the filter after Cleaning\nInstall the filter element \nafter cleaning.\nWhen mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.\nClose drain.\nSlowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.\nافتح كلا صمامي الإغلاق \nبالكامل.\nInstall the filter element \nafter cleaning.\nWhen mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.\nClose drain.\nSlowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.\nافتح كلا صمامي الإغلاق \nبالكامل.\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nFigure 1 : Fuel oil double \nBasket Strainer\n1 | حلقة الغربال. | 11 | Sieve base. | 110 | Magnetic rods. | 120 | Pressure spring.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-017-01.jpg",
   "alt": ""
  }
 ]
}