{
 "id": "arabic-web-boilers-ar-fan-003-r0-htm",
 "doc_number": "FAN-003-R0",
 "title_en": "",
 "title_ar": "Fan-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n محطات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة المعدات \nقائمة التفتيش I1، والتي يجب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "This Fan \nis used for"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. Fawzy \nAhmed Bsiouny, tested at 03 \nNov. \n2003,"
  },
  {
   "type": "paragraph",
   "text": "Technical specification of the Fan"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of fan per unit",
     "2 (NG 10&20)"
    ],
    [
     "Type of fan",
     "BAB65"
    ],
    [
     "تصنيع",
     "ZVVZ"
    ],
    [
     "دولة",
     "CZEK"
    ],
    [
     "Total \n pressure ( Pa)",
     "10400"
    ],
    [
     "Volume capacity of \n fan ( m/s)",
     "109"
    ],
    [
     "Max. \n speed (RPM)",
     "990"
    ],
    [
     "نوع المحمل",
     "(2) 22232 A/C3 \n w33"
    ],
    [
     "Motor power \n (Kw)",
     "1700"
    ],
    [
     "Type of recommended \n oil",
     "Mobil DTE oil medium"
    ],
    [
     "Type of equivalent \n oil",
     "Super hydraulic oil 46"
    ],
    [
     "Interval exchange \n of oil (hr)",
     "3000"
    ],
    [
     "Quantity of \n oil (l )",
     "1"
    ],
    [
     "Material of blades",
     "steel"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, and safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the air fan"
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Isolate the circuit breaker for the air fan",
    "Isolate the circuit breaker for the air fan",
    "Isolate the circuit breaker for the air fan"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مقياس الشعور."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، مقياس الشعور.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "العمل الذي يتعين القيام به",
     "جلسة\n(القيمة المرجعية)",
     "Test Results"
    ],
    [
     "1.",
     "Measure the vibration.",
     "0.28 : 2.8 mm/s",
     ""
    ],
    [
     "2.",
     "Listen and check any abnormal noise",
     "موافق ليس موافق",
     ""
    ],
    [
     "3.",
     "Check the Lubricating oil level in front and \n rear bearing housing",
     "2/3 upper oil side glass",
     ""
    ],
    [
     "4.",
     "Check the temperature of rear & front bearing",
     "50 C",
     ""
    ],
    [
     "5.",
     "Check any leakage of oil lubrication from \n lubricating pipe system.",
     "موافق ليس موافق",
     ""
    ],
    [
     "6.",
     "Read and Check the quantity of air according \n load",
     "موافق ليس موافق",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Check the front /rear bearing and replace the \n defect bearing."
  },
  {
   "type": "paragraph",
   "text": "Check the operation of loading mechanism and \n change any defect part"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of the cooling \n disk."
  },
  {
   "type": "paragraph",
   "text": "تحقق من ضيق قرص التبريد الخاص بالجهاز \n منزل تحمل الأمامي والخلفي."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of the coupling."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the coupling covers and check the \n two half springs, exchange if it needed."
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the coupling halfs and \n re alignment it if needed."
  },
  {
   "type": "paragraph",
   "text": "Re- grease the coupling springs"
  },
  {
   "type": "paragraph",
   "text": "Check and retighten all bolts"
  },
  {
   "type": "paragraph",
   "text": "Check every part well."
  },
  {
   "type": "list",
   "items": [
    "Check the front /rear bearing and replace the \n defect bearing.",
    "Check the operation of loading mechanism and \n change any defect part",
    "Dismantle the safety cover of the cooling \n disk.",
    "تحقق من ضيق قرص التبريد الخاص بالجهاز \n منزل تحمل الأمامي والخلفي.",
    "Dismantle the safety cover of the coupling.",
    "Dismantle the coupling covers and check the \n two half springs, exchange if it needed.",
    "Check the alignment of the coupling halfs and \n re alignment it if needed.",
    "Re- grease the coupling springs",
    "Check and retighten all bolts",
    "Check every part well."
   ]
  },
  {
   "type": "paragraph",
   "text": "If you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0"
  },
  {
   "type": "paragraph",
   "text": "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
  },
  {
   "type": "list",
   "items": [
    "If you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0",
    "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): for مروحة هوائية من النوع BAB65، ZVVZ - تشيكية"
  },
  {
   "type": "table",
   "rows": [
    [
     "لا.",
     "غرض",
     "جلسة\nValue",
     "وحدة",
     "Record value",
     "ملاحظات"
    ],
    [
     "Before Ins.",
     "After Ins."
    ],
    [
     "",
     "خلال \n تعمل مروحة الهواء"
    ],
    [
     "1",
     "Temperature front bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "2",
     "Temperature rear bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "3",
     "مستوى الاهتزاز في المحمل الأمامي",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "4",
     "مستوى الاهتزاز في المحمل الأمامي",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "",
     "During \n Assembles of Air Fan"
    ],
    [
     "1",
     "Vertical permissible value of misalignment.",
     "0.2",
     "mm",
     "",
     "",
     ""
    ],
    [
     "2",
     "القيمة الزاوية المسموح بها للاختلال.",
     "0.25",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "Upper \n clearance of front & rear gland",
     "2-6",
     "mm",
     "",
     "",
     ""
    ],
    [
     "4",
     "Lower clearance of front & rear gland",
     "5-8",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  }
 ],
 "text": "القوة \n محطات | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة المعدات \nقائمة التفتيش I1، والتي يجب تنفيذها\nThis Fan \nis used for\nالمسودة الأولى بدأها المهندس. Fawzy \nAhmed Bsiouny, tested at 03 \nNov. \n2003,\nTechnical specification of the Fan\nNo. of fan per unit | 2 (NG 10&20)\nType of fan | BAB65\nتصنيع | ZVVZ\nدولة | CZEK\nTotal \n pressure ( Pa) | 10400\nVolume capacity of \n fan ( m/s) | 109\nMax. \n speed (RPM) | 990\nنوع المحمل | (2) 22232 A/C3 \n w33\nMotor power \n (Kw) | 1700\nType of recommended \n oil | Mobil DTE oil medium\nType of equivalent \n oil | Super hydraulic oil 46\nInterval exchange \n of oil (hr) | 3000\nQuantity of \n oil (l ) | 1\nMaterial of blades | steel\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nWear safety \n helmet, and safety shoes ... etc\nIsolate the circuit breaker for the air fan\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nIsolate the circuit breaker for the air fan\nIsolate the circuit breaker for the air fan\nIsolate the circuit breaker for the air fan\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nخطوات | العمل الذي يتعين القيام به | جلسة\n(القيمة المرجعية) | Test Results\n1. | Measure the vibration. | 0.28 : 2.8 mm/s | \n2. | Listen and check any abnormal noise | موافق ليس موافق | \n3. | Check the Lubricating oil level in front and \n rear bearing housing | 2/3 upper oil side glass | \n4. | Check the temperature of rear & front bearing | 50 C | \n5. | Check any leakage of oil lubrication from \n lubricating pipe system. | موافق ليس موافق | \n6. | Read and Check the quantity of air according \n load | موافق ليس موافق | \nCheck the front /rear bearing and replace the \n defect bearing.\nCheck the operation of loading mechanism and \n change any defect part\nDismantle the safety cover of the cooling \n disk.\nتحقق من ضيق قرص التبريد الخاص بالجهاز \n منزل تحمل الأمامي والخلفي.\nDismantle the safety cover of the coupling.\nDismantle the coupling covers and check the \n two half springs, exchange if it needed.\nCheck the alignment of the coupling halfs and \n re alignment it if needed.\nRe- grease the coupling springs\nCheck and retighten all bolts\nCheck every part well.\nCheck the front /rear bearing and replace the \n defect bearing.\nCheck the operation of loading mechanism and \n change any defect part\nDismantle the safety cover of the cooling \n disk.\nتحقق من ضيق قرص التبريد الخاص بالجهاز \n منزل تحمل الأمامي والخلفي.\nDismantle the safety cover of the coupling.\nDismantle the coupling covers and check the \n two half springs, exchange if it needed.\nCheck the alignment of the coupling halfs and \n re alignment it if needed.\nRe- grease the coupling springs\nCheck and retighten all bolts\nCheck every part well.\nIf you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nIf you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nLocation: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nMRDS \nMaintenance Record Data Sheet MRDS\nTable No. (1): for مروحة هوائية من النوع BAB65، ZVVZ - تشيكية\nلا. | غرض | جلسة\nValue | وحدة | Record value | ملاحظات\nBefore Ins. | After Ins.\n | خلال \n تعمل مروحة الهواء\n1 | Temperature front bearing house | 50 | C |  |  | \n2 | Temperature rear bearing house | 50 | C |  |  | \n3 | مستوى الاهتزاز في المحمل الأمامي | 0.28 : 2.8 | mm/s |  |  | \n4 | مستوى الاهتزاز في المحمل الأمامي | 0.28 : 2.8 | mm/s |  |  | \n | During \n Assembles of Air Fan\n1 | Vertical permissible value of misalignment. | 0.2 | mm |  |  | \n2 | القيمة الزاوية المسموح بها للاختلال. | 0.25 |  |  |  | \n3 | Upper \n clearance of front & rear gland | 2-6 | mm |  |  | \n4 | Lower clearance of front & rear gland | 5-8 | mm |  |  | \nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}