{
 "id": "arabic-web-boilers-ar-fan-004-r0-htm",
 "doc_number": "FAN-004-R0",
 "title_en": "",
 "title_ar": "Fan-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n محطات"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "BAB65"
  },
  {
   "type": "paragraph",
   "text": "ZVVZ - CZECH"
  },
  {
   "type": "paragraph",
   "text": "ZVVZ - CZECH"
  },
  {
   "type": "paragraph",
   "text": "وثيقة\n لا: \n Fan-004-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \n طلخا 2*210"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:"
  },
  {
   "type": "paragraph",
   "text": "Major maintenance procedure (P1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "Date Approved: 09 \n Dec.2003"
  },
  {
   "type": "paragraph",
   "text": "تاريخ \n المراد مراجعتها: Dec.2008"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P1, which must be carried on an annually bases"
  },
  {
   "type": "paragraph",
   "text": "This fan is \nused for"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. Fawzy \nAhmed Bsiouny, tested at 04 Nov.2003,"
  },
  {
   "type": "paragraph",
   "text": "Technical specification of the Fan"
  },
  {
   "type": "paragraph",
   "text": "No. of fan per unit"
  },
  {
   "type": "paragraph",
   "text": "2 (NG 10&20)"
  },
  {
   "type": "paragraph",
   "text": "Type of fan"
  },
  {
   "type": "paragraph",
   "text": "BAB65"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "ZVVZ"
  },
  {
   "type": "paragraph",
   "text": "دولة"
  },
  {
   "type": "paragraph",
   "text": "CZEK"
  },
  {
   "type": "paragraph",
   "text": "الضغط الكلي ( باسكال)"
  },
  {
   "type": "paragraph",
   "text": "10400"
  },
  {
   "type": "paragraph",
   "text": "Volume capacity of fan ( m/s)"
  },
  {
   "type": "paragraph",
   "text": "109"
  },
  {
   "type": "paragraph",
   "text": "Max. Speed (RPM)"
  },
  {
   "type": "paragraph",
   "text": "990"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "(2) 22232 A/C3 W33"
  },
  {
   "type": "paragraph",
   "text": "Motor power (Kw)"
  },
  {
   "type": "paragraph",
   "text": "1700"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به"
  },
  {
   "type": "paragraph",
   "text": "Mobil DTE oil medium"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت المعادل"
  },
  {
   "type": "paragraph",
   "text": "Super hydraulic oil 46"
  },
  {
   "type": "paragraph",
   "text": "Interval exchange of oil (hr)"
  },
  {
   "type": "paragraph",
   "text": "3000"
  },
  {
   "type": "paragraph",
   "text": "كمية الزيت (L)"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "MATERIAL OF blades"
  },
  {
   "type": "paragraph",
   "text": "فُولاَذ"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is \n required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, and safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the \n circuit breaker for the re-circulation gas fan and its lubrication system."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Isolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.",
    "Isolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.",
    "Isolate the \n circuit breaker for the re-circulation gas fan and its lubrication system."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مقياس الشعور."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، مقياس الشعور.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خطوات"
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "جلسة"
  },
  {
   "type": "paragraph",
   "text": "(القيمة المرجعية)"
  },
  {
   "type": "paragraph",
   "text": "Test Results"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Check, measure the vibration."
  },
  {
   "type": "paragraph",
   "text": "0.28 : 2.8 mm/s"
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "Listen and check any abnormal noise"
  },
  {
   "type": "paragraph",
   "text": "موافق ليس موافق"
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "تحقق من مستوى زيت التشحيم في الأمام \n مبيت المحمل الخلفي"
  },
  {
   "type": "paragraph",
   "text": "2/3 oil side glass"
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "Read and check quantity of air according \n load"
  },
  {
   "type": "paragraph",
   "text": "موافق ليس موافق"
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of rear & front \n bearing"
  },
  {
   "type": "paragraph",
   "text": "50 C"
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and Front Cooling Disk \nFigure (1)"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover (1) of \n cooling disk."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)"
  },
  {
   "type": "paragraph",
   "text": "Lift the two halves of cooling disk \n (4)"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the safety cover (1) of \n cooling disk.",
    "Screw off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)",
    "Lift the two halves of cooling disk \n (4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Coupling \n الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of \n coupling."
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolt (1), which \n connected the coupling cover (2) with its coupling half."
  },
  {
   "type": "paragraph",
   "text": "Remove the two covers of coupling \n away from both."
  },
  {
   "type": "paragraph",
   "text": "Take out the two halves of coupling \n spring (3)."
  },
  {
   "type": "list",
   "items": [
    "Dismantle the safety cover of \n coupling.",
    "Screw off the bolt (1), which \n connected the coupling cover (2) with its coupling half.",
    "Remove the two covers of coupling \n away from both.",
    "Take out the two halves of coupling \n spring (3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and \nFront Bearing House \n الشكل (3)"
  },
  {
   "type": "paragraph",
   "text": "Take out the temperature sensor."
  },
  {
   "type": "paragraph",
   "text": "Drain the oil from the bearing house."
  },
  {
   "type": "paragraph",
   "text": "Disassemble all lubricating oil hoses."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (3) التي تم توصيلها \n غطاء بيت المحمل (2) مع النصفين العلوي والسفلي من بيت المحمل (1/1&1/2)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolt (4), which connected two \n halves of bearing house (1/1&1/2)."
  },
  {
   "type": "paragraph",
   "text": "Take up the upper half of bearing house (1/1)."
  },
  {
   "type": "list",
   "items": [
    "Take out the temperature sensor.",
    "Drain the oil from the bearing house.",
    "Disassemble all lubricating oil hoses.",
    "قم بفك البراغي (3) التي تم توصيلها \n غطاء بيت المحمل (2) مع النصفين العلوي والسفلي من بيت المحمل (1/1&1/2).",
    "Screw off the bolt (4), which connected two \n halves of bearing house (1/1&1/2).",
    "Take up the upper half of bearing house (1/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly Loading \nMechanism"
  },
  {
   "type": "paragraph",
   "text": "Open the main hall of the fan."
  },
  {
   "type": "paragraph",
   "text": "Screw of the bolts which tighten the \n upper pin with loading blades one by one"
  },
  {
   "type": "paragraph",
   "text": "Screw of the bolts which tighten the \n lower pin with loading blades one by one"
  },
  {
   "type": "paragraph",
   "text": "Take out the loading blades one by \n one out side the fan casing"
  },
  {
   "type": "paragraph",
   "text": "Inspect and \n repair or exchange the defected parts"
  },
  {
   "type": "list",
   "items": [
    "Open the main hall of the fan.",
    "Screw of the bolts which tighten the \n upper pin with loading blades one by one",
    "Screw of the bolts which tighten the \n lower pin with loading blades one by one",
    "Take out the loading blades one by \n one out side the fan casing",
    "Inspect and \n repair or exchange the defected parts"
   ]
  },
  {
   "type": "paragraph",
   "text": "اقتران"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا."
  },
  {
   "type": "paragraph",
   "text": "Check the Coupling springs from any \n mechanical wear."
  },
  {
   "type": "paragraph",
   "text": "Check the two halves coupling from \n any mechanical wear."
  },
  {
   "type": "paragraph",
   "text": "Repair or exchange any part if \n needed."
  },
  {
   "type": "paragraph",
   "text": "أعد تشحيم نوابض التوصيل"
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا.",
    "Check the Coupling springs from any \n mechanical wear.",
    "Check the two halves coupling from \n any mechanical wear.",
    "Repair or exchange any part if \n needed.",
    "أعد تشحيم نوابض التوصيل"
   ]
  },
  {
   "type": "paragraph",
   "text": "Bearing \nHouse & Bearing"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing from any \n mechanical wear."
  },
  {
   "type": "paragraph",
   "text": "Check the two halves of bearing \n house from any mechanical wear or damage."
  },
  {
   "type": "paragraph",
   "text": "Repair or exchange any part if \n needed."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا.",
    "Check the bearing from any \n mechanical wear.",
    "Check the two halves of bearing \n house from any mechanical wear or damage.",
    "Repair or exchange any part if \n needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Loading mechanism"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well"
  },
  {
   "type": "paragraph",
   "text": "Check \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed"
  },
  {
   "type": "paragraph",
   "text": "Check \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed"
  },
  {
   "type": "paragraph",
   "text": "Check \n the loading blades from mechanical wear and repair any defect"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Check \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed",
    "Check \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed",
    "Check \n the loading blades from mechanical wear and repair any defect"
   ]
  },
  {
   "type": "paragraph",
   "text": "Impeller, \nshaft and foundation"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the foundation from any defect \n and repair it if needed."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا.",
    "Check the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed.",
    "Check the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed.",
    "Check the foundation from any defect \n and repair it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of all parts"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا."
  },
  {
   "type": "paragraph",
   "text": "Assemble every part in reverse \n sequence of disassembly."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا.",
    "Assemble every part in reverse \n sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة التشحيم"
  },
  {
   "type": "paragraph",
   "text": "Use the recommended/ or equivalent oil type."
  },
  {
   "type": "list",
   "items": [
    "Use the recommended/ or equivalent oil type."
   ]
  },
  {
   "type": "paragraph",
   "text": "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
  },
  {
   "type": "list",
   "items": [
    "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance \nRecord Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): for مروحة هوائية من النوع BAB65، ZVVZ - تشيكية"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "جلسة"
  },
  {
   "type": "paragraph",
   "text": "Value"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "Record value"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات"
  },
  {
   "type": "paragraph",
   "text": "Before Ins."
  },
  {
   "type": "paragraph",
   "text": "After Ins."
  },
  {
   "type": "paragraph",
   "text": "During Air Fan operates"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Temperature front bearing house"
  },
  {
   "type": "paragraph",
   "text": "50"
  },
  {
   "type": "paragraph",
   "text": "C"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Temperature rear bearing house"
  },
  {
   "type": "paragraph",
   "text": "50"
  },
  {
   "type": "paragraph",
   "text": "C"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "مستوى الاهتزاز في المحمل الأمامي"
  },
  {
   "type": "paragraph",
   "text": "0.28 : 2.8"
  },
  {
   "type": "paragraph",
   "text": "mm/s"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Vibration level in rear bearing"
  },
  {
   "type": "paragraph",
   "text": "0.28 : 2.8"
  },
  {
   "type": "paragraph",
   "text": "mm/s"
  },
  {
   "type": "paragraph",
   "text": "During Assembles of Air Fan"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Vertical permissible value of misalignment."
  },
  {
   "type": "paragraph",
   "text": "0.2"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "القيمة الزاوية المسموح بها للاختلال."
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Upper \n clearance of front & rear gland"
  },
  {
   "type": "paragraph",
   "text": "2-6"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Lower clearance of front & rear gland"
  },
  {
   "type": "paragraph",
   "text": "5-8"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "Figure (1)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (3)"
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. Fan \n dose not reaches the prescribed output."
  },
  {
   "type": "paragraph",
   "text": "Increased resistance of the equipment."
  },
  {
   "type": "paragraph",
   "text": "Opening of closing organs"
  },
  {
   "type": "paragraph",
   "text": "Checking of the perfect permeability of the \n piping."
  },
  {
   "type": "paragraph",
   "text": "Additional suction of the false air."
  },
  {
   "type": "paragraph",
   "text": "Closing of the \n checking manhole, rep. checking of joints and other spots where the suction \n in could take place."
  },
  {
   "type": "paragraph",
   "text": "Wear of blades on the impeller wheel."
  },
  {
   "type": "paragraph",
   "text": "Fan stopping and \n checking of its wear, replacement of the impeller wheel."
  },
  {
   "type": "paragraph",
   "text": "Pneumatic values of the equipment do not \n coincide with planned ones."
  },
  {
   "type": "paragraph",
   "text": "The pneumatic \n measurements on the equipment are performed, the defect being removed \n according to instruction of the designer."
  },
  {
   "type": "paragraph",
   "text": "2. Excessive \n fan vibration"
  },
  {
   "type": "paragraph",
   "text": "Unleveled or worn impeller wheel."
  },
  {
   "type": "paragraph",
   "text": "Check the leveling \n of the impeller wheel , level it or replace"
  },
  {
   "type": "paragraph",
   "text": "Incorrect assembly of the coupling or its wear"
  },
  {
   "type": "paragraph",
   "text": "Checking of the \n correct fitting and adjust of the coupling, of its proper axial clearance, \n correction and leveling of the coupling, rep. replacement."
  },
  {
   "type": "paragraph",
   "text": "Loosened screws, fixing the impeller wheel, \n bearing, el. Motor etc."
  },
  {
   "type": "paragraph",
   "text": "Checking of \n tightness and fixing of screws."
  },
  {
   "type": "paragraph",
   "text": "Damaged bearing"
  },
  {
   "type": "paragraph",
   "text": "Replace bearing if \n need."
  },
  {
   "type": "paragraph",
   "text": "رمح التالفة."
  },
  {
   "type": "paragraph",
   "text": "Checking by using \n an indicator. If damaged replace it."
  },
  {
   "type": "paragraph",
   "text": "3. Bearing \n heats up."
  },
  {
   "type": "paragraph",
   "text": "Higher ambient temp. or significant increase of \n the temp. of the conveyed air material."
  },
  {
   "type": "paragraph",
   "text": "التحقق من \n مرفق أقراص التبريد، ممثلين. وظيفة محطة التشحيم (في حالة استخدامها) \n درجة الحرارة. تقليل المواد الهوائية المنقولة."
  },
  {
   "type": "paragraph",
   "text": "Defective or unsuitable oil."
  },
  {
   "type": "paragraph",
   "text": "تنظيف تحمل، \n تحمل صندوق الحلقة واستبدل الزيت."
  },
  {
   "type": "paragraph",
   "text": "Impurities in the bearing."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the \n bearing, clean and fill new."
  },
  {
   "type": "paragraph",
   "text": "Defective bearing, incorrect radial clearance."
  },
  {
   "type": "paragraph",
   "text": "Dismantling and \n inspection of the bearing measure the radial clearance, replacement of the \n defect bearing."
  },
  {
   "type": "paragraph",
   "text": "Defective assembly \n of the bearing"
  },
  {
   "type": "paragraph",
   "text": "Correct assembly."
  }
 ],
 "text": "القوة \n محطات\nالإجراء الفني\nBAB65\nZVVZ - CZECH\nZVVZ - CZECH\nوثيقة\n لا: \n Fan-004-r0\nصدرت إلى: \n طلخا 2*210\nحالة: موافقة\nإجراء:\nMajor maintenance procedure (P1-Y1)\nDate Approved: 09 \n Dec.2003\nتاريخ \n المراد مراجعتها: Dec.2008\nمقدمة\nThis document outlines the major \nmaintenance procedure P1, which must be carried on an annually bases\nThis fan is \nused for\nالمسودة الأولى بدأها المهندس. Fawzy \nAhmed Bsiouny, tested at 04 Nov.2003,\nTechnical specification of the Fan\nNo. of fan per unit\n2 (NG 10&20)\nType of fan\nBAB65\nتصنيع\nZVVZ\nدولة\nCZEK\nالضغط الكلي ( باسكال)\n10400\nVolume capacity of fan ( m/s)\n109\nMax. Speed (RPM)\n990\nنوع المحمل\n(2) 22232 A/C3 W33\nMotor power (Kw)\n1700\nنوع الزيت الموصى به\nMobil DTE oil medium\nنوع الزيت المعادل\nSuper hydraulic oil 46\nInterval exchange of oil (hr)\n3000\nكمية الزيت (L)\n1\nMATERIAL OF blades\nفُولاَذ\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nWear safety \n helmet, and safety shoes ... etc\nIsolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nIsolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.\nIsolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.\nIsolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nخطوات\nالعمل الذي يتعين القيام به\nجلسة\n(القيمة المرجعية)\nTest Results\n1.\nCheck, measure the vibration.\n0.28 : 2.8 mm/s\n2.\nListen and check any abnormal noise\nموافق ليس موافق\n3.\nتحقق من مستوى زيت التشحيم في الأمام \n مبيت المحمل الخلفي\n2/3 oil side glass\n4.\nRead and check quantity of air according \n load\nموافق ليس موافق\n5.\nCheck the temperature of rear & front \n bearing\n50 C\nLocation: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nDisassembly of the Rear and Front Cooling Disk \nFigure (1)\nDismantle the safety cover (1) of \n cooling disk.\nScrew off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)\nLift the two halves of cooling disk \n (4)\nDismantle the safety cover (1) of \n cooling disk.\nScrew off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)\nLift the two halves of cooling disk \n (4)\nDisassembly of the Coupling \n الشكل (2)\nDismantle the safety cover of \n coupling.\nScrew off the bolt (1), which \n connected the coupling cover (2) with its coupling half.\nRemove the two covers of coupling \n away from both.\nTake out the two halves of coupling \n spring (3).\nDismantle the safety cover of \n coupling.\nScrew off the bolt (1), which \n connected the coupling cover (2) with its coupling half.\nRemove the two covers of coupling \n away from both.\nTake out the two halves of coupling \n spring (3).\nDisassembly of the Rear and \nFront Bearing House \n الشكل (3)\nTake out the temperature sensor.\nDrain the oil from the bearing house.\nDisassemble all lubricating oil hoses.\nقم بفك البراغي (3) التي تم توصيلها \n غطاء بيت المحمل (2) مع النصفين العلوي والسفلي من بيت المحمل (1/1&1/2).\nScrew off the bolt (4), which connected two \n halves of bearing house (1/1&1/2).\nTake up the upper half of bearing house (1/1).\nTake out the temperature sensor.\nDrain the oil from the bearing house.\nDisassemble all lubricating oil hoses.\nقم بفك البراغي (3) التي تم توصيلها \n غطاء بيت المحمل (2) مع النصفين العلوي والسفلي من بيت المحمل (1/1&1/2).\nScrew off the bolt (4), which connected two \n halves of bearing house (1/1&1/2).\nTake up the upper half of bearing house (1/1).\nDisassembly Loading \nMechanism\nOpen the main hall of the fan.\nScrew of the bolts which tighten the \n upper pin with loading blades one by one\nScrew of the bolts which tighten the \n lower pin with loading blades one by one\nTake out the loading blades one by \n one out side the fan casing\nInspect and \n repair or exchange the defected parts\nOpen the main hall of the fan.\nScrew of the bolts which tighten the \n upper pin with loading blades one by one\nScrew of the bolts which tighten the \n lower pin with loading blades one by one\nTake out the loading blades one by \n one out side the fan casing\nInspect and \n repair or exchange the defected parts\nاقتران\nتنظيف كل جزء جيدا.\nCheck the Coupling springs from any \n mechanical wear.\nCheck the two halves coupling from \n any mechanical wear.\nRepair or exchange any part if \n needed.\nأعد تشحيم نوابض التوصيل\nتنظيف كل جزء جيدا.\nCheck the Coupling springs from any \n mechanical wear.\nCheck the two halves coupling from \n any mechanical wear.\nRepair or exchange any part if \n needed.\nأعد تشحيم نوابض التوصيل\nBearing \nHouse & Bearing\nتنظيف كل جزء جيدا.\nCheck the bearing from any \n mechanical wear.\nCheck the two halves of bearing \n house from any mechanical wear or damage.\nRepair or exchange any part if \n needed.\nتنظيف كل جزء جيدا.\nCheck the bearing from any \n mechanical wear.\nCheck the two halves of bearing \n house from any mechanical wear or damage.\nRepair or exchange any part if \n needed.\nLoading mechanism\nClean every part well\nCheck \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed\nCheck \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed\nCheck \n the loading blades from mechanical wear and repair any defect\nClean every part well\nCheck \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed\nCheck \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed\nCheck \n the loading blades from mechanical wear and repair any defect\nImpeller, \nshaft and foundation\nتنظيف كل جزء جيدا.\nCheck the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed.\nCheck the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed.\nCheck the foundation from any defect \n and repair it if needed.\nتنظيف كل جزء جيدا.\nCheck the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed.\nCheck the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed.\nCheck the foundation from any defect \n and repair it if needed.\nAssembly of all parts\nتنظيف كل جزء جيدا.\nAssemble every part in reverse \n sequence of disassembly.\nتنظيف كل جزء جيدا.\nAssemble every part in reverse \n sequence of disassembly.\nإعادة التشحيم\nUse the recommended/ or equivalent oil type.\nUse the recommended/ or equivalent oil type.\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nLocation: Fan \nDesignation: Fan serial no.\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nMRDS Maintenance \nRecord Data Sheet MRDS\nTable No. (1): for مروحة هوائية من النوع BAB65، ZVVZ - تشيكية\nلا.\nغرض\nجلسة\nValue\nوحدة\nRecord value\nملاحظات\nBefore Ins.\nAfter Ins.\nDuring Air Fan operates\n1\nTemperature front bearing house\n50\nC\n2\nTemperature rear bearing house\n50\nC\n3\nمستوى الاهتزاز في المحمل الأمامي\n0.28 : 2.8\nmm/s\n4\nVibration level in rear bearing\n0.28 : 2.8\nmm/s\nDuring Assembles of Air Fan\n1\nVertical permissible value of misalignment.\n0.2\nmm\n2\nالقيمة الزاوية المسموح بها للاختلال.\n0.25\n3\nUpper \n clearance of front & rear gland\n2-6\nmm\n4\nLower clearance of front & rear gland\n5-8\nmm\nالموقع: المروحة \nالتعيين: \nالرقم التسلسلي للمروحة\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nFigure (1)\nالشكل (2)\nالشكل (3)\nاستكشاف الأخطاء وإصلاحها\nمشكلة\nالأسباب المحتملة\nعلاج\n1. Fan \n dose not reaches the prescribed output.\nIncreased resistance of the equipment.\nOpening of closing organs\nChecking of the perfect permeability of the \n piping.\nAdditional suction of the false air.\nClosing of the \n checking manhole, rep. checking of joints and other spots where the suction \n in could take place.\nWear of blades on the impeller wheel.\nFan stopping and \n checking of its wear, replacement of the impeller wheel.\nPneumatic values of the equipment do not \n coincide with planned ones.\nThe pneumatic \n measurements on the equipment are performed, the defect being removed \n according to instruction of the designer.\n2. Excessive \n fan vibration\nUnleveled or worn impeller wheel.\nCheck the leveling \n of the impeller wheel , level it or replace\nIncorrect assembly of the coupling or its wear\nChecking of the \n correct fitting and adjust of the coupling, of its proper axial clearance, \n correction and leveling of the coupling, rep. replacement.\nLoosened screws, fixing the impeller wheel, \n bearing, el. Motor etc.\nChecking of \n tightness and fixing of screws.\nDamaged bearing\nReplace bearing if \n need.\nرمح التالفة.\nChecking by using \n an indicator. If damaged replace it.\n3. Bearing \n heats up.\nHigher ambient temp. or significant increase of \n the temp. of the conveyed air material.\nالتحقق من \n مرفق أقراص التبريد، ممثلين. وظيفة محطة التشحيم (في حالة استخدامها) \n درجة الحرارة. تقليل المواد الهوائية المنقولة.\nDefective or unsuitable oil.\nتنظيف تحمل، \n تحمل صندوق الحلقة واستبدل الزيت.\nImpurities in the bearing.\nDismantle the \n bearing, clean and fill new.\nDefective bearing, incorrect radial clearance.\nDismantling and \n inspection of the bearing measure the radial clearance, replacement of the \n defect bearing.\nDefective assembly \n of the bearing\nCorrect assembly.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/fan-002+004-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/Fan-002+004-r0.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/fan-002+4-3jpg.jpg",
   "alt": ""
  }
 ]
}