{
 "id": "arabic-web-boilers-ar-fan-008-r0-htm",
 "doc_number": "FAN-008-R0",
 "title_en": "",
 "title_ar": "Fan-008-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-008-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Seal, Forced Air \n Fan, Gas Circulation Fan\n SL FAN, FD Fan, GR Fan"
  },
  {
   "type": "paragraph",
   "text": "AL PHAIR, \n TLT, TLT USA"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details \nequipment inspection I1, performed on a month bases and every six months as \nindicated by M1:M6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The function of Seal Fan to supply the boiler with SEAL air, the \nforced air fan to supply the boiler with combustion air, and the GR fan to \ncirculate the hot gas to increase the boiler efficiency"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated by eng. Abdalla M. Abdalla. reviewed by directed by eng: Gamal \nArafa and revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd \nEl-Salam, approved by eng: Michael Goerge: head sector of Ayoun Moussa Steam Power \nStation 2x320 MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection \n& \nquality control."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل قاطع الدائرة الكهربائية للمحرك \n مروحة إس إل"
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor \n of this SL FAN"
  },
  {
   "type": "paragraph",
   "text": "The SL FAN must be isolated mechanically by \n closing suction and delivery valve."
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "سياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل،",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "عزل قاطع الدائرة الكهربائية للمحرك \n مروحة إس إل",
    "Isolate the electrical cable feeding of the motor \n of this SL FAN",
    "The SL FAN must be isolated mechanically by \n closing suction and delivery valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب. مقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "Hammer,\n Dial indicator, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear."
  },
  {
   "type": "paragraph",
   "text": "Clean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs."
  },
  {
   "type": "paragraph",
   "text": "In addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts."
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\"."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع خراطيم زيت التشحيم والنظام الهيدروليكي والأنابيب والتجهيزات للتأكد من عدم وجود تسربات."
  },
  {
   "type": "paragraph",
   "text": "Check rotor & blade liners."
  },
  {
   "type": "paragraph",
   "text": "فحص وإصلاح كما هو مطلوب السكن وصندوق المدخل."
  },
  {
   "type": "paragraph",
   "text": "قم بفحص وضبط تآكل ومحاذاة أداة التوصيل حسب الحاجة."
  },
  {
   "type": "paragraph",
   "text": "Check and adjust as required damper blades & linkages."
  },
  {
   "type": "paragraph",
   "text": "Check and adjust as required rotor body bound bolts."
  },
  {
   "type": "paragraph",
   "text": "Check and adjust as required shaft bearings & seals."
  },
  {
   "type": "paragraph",
   "text": "Check the\n Inlet cone clearances."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear.",
    "Clean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs.",
    "In addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts.",
    "Check the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\".",
    "افحص جميع خراطيم زيت التشحيم والنظام الهيدروليكي والأنابيب والتجهيزات للتأكد من عدم وجود تسربات.",
    "Check rotor & blade liners.",
    "فحص وإصلاح كما هو مطلوب السكن وصندوق المدخل.",
    "قم بفحص وضبط تآكل ومحاذاة أداة التوصيل حسب الحاجة.",
    "Check and adjust as required damper blades & linkages.",
    "Check and adjust as required rotor body bound bolts.",
    "Check and adjust as required shaft bearings & seals.",
    "Check the\n Inlet cone clearances."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the bearing oil level and \n adjust as required"
  },
  {
   "type": "paragraph",
   "text": "Check the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp"
  },
  {
   "type": "paragraph",
   "text": "Check the bearing cooling water flow"
  },
  {
   "type": "paragraph",
   "text": "Check the lube oil lins for oil line leakage"
  },
  {
   "type": "paragraph",
   "text": "Check the fan for smooth operation"
  },
  {
   "type": "paragraph",
   "text": "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary"
  },
  {
   "type": "paragraph",
   "text": "فحص الزيت المحمل للتلوث"
  },
  {
   "type": "paragraph",
   "text": "Check the fan blades for wear"
  },
  {
   "type": "list",
   "items": [
    "Check the bearing oil level and \n adjust as required",
    "Check the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp",
    "Check the bearing cooling water flow",
    "Check the lube oil lins for oil line leakage",
    "Check the fan for smooth operation",
    "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary",
    "فحص الزيت المحمل للتلوث",
    "Check the fan blades for wear"
   ]
  },
  {
   "type": "paragraph",
   "text": "Examine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance."
  },
  {
   "type": "paragraph",
   "text": "Examine fan housing and inlet box for signs of wear."
  },
  {
   "type": "paragraph",
   "text": "Body bound bolts of rotor inner plate/shaft connection for wear"
  },
  {
   "type": "paragraph",
   "text": "Examine damper assemblies for wear of blades and blade spindles"
  },
  {
   "type": "paragraph",
   "text": "Examine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals"
  },
  {
   "type": "paragraph",
   "text": "Check position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box"
  },
  {
   "type": "paragraph",
   "text": "Check shaft seals at inlet box"
  },
  {
   "type": "paragraph",
   "text": "Tighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames."
  },
  {
   "type": "paragraph",
   "text": "Check coupling alignment"
  },
  {
   "type": "list",
   "items": [
    "Examine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance.",
    "Examine fan housing and inlet box for signs of wear.",
    "Body bound bolts of rotor inner plate/shaft connection for wear",
    "Examine damper assemblies for wear of blades and blade spindles",
    "Examine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals",
    "Check position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box",
    "Check shaft seals at inlet box",
    "Tighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames.",
    "Check coupling alignment"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية \nمن مروحة SL, AL PHAIR"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "SL FAN"
  },
  {
   "type": "paragraph",
   "text": "No. of SL FANS"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Type of SL FANS"
  },
  {
   "type": "paragraph",
   "text": "الطرد المركزي"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "AL PHAIR"
  },
  {
   "type": "paragraph",
   "text": "Capacity m 3/s"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "Static pressure kpa"
  },
  {
   "type": "paragraph",
   "text": "7.62"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "هواء"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "1000 RPM"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Sleeve Bearing"
  },
  {
   "type": "paragraph",
   "text": "Bearing size"
  },
  {
   "type": "paragraph",
   "text": "2 15/16 inch"
  },
  {
   "type": "paragraph",
   "text": "Type of recommended Oil"
  },
  {
   "type": "paragraph",
   "text": "Mobil D.T.E. heavy medium ISO VG 68"
  },
  {
   "type": "paragraph",
   "text": "Motor power kw"
  },
  {
   "type": "paragraph",
   "text": "54.9"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of FD Fan, \nTLT"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "T.L.T-USA"
  },
  {
   "type": "paragraph",
   "text": "Capacity m 3/s"
  },
  {
   "type": "paragraph",
   "text": "218.93"
  },
  {
   "type": "paragraph",
   "text": "Static pressure kpa"
  },
  {
   "type": "paragraph",
   "text": "8.39"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "هواء"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "1000 RPM"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Sleeve Bearing"
  },
  {
   "type": "paragraph",
   "text": "Bearing size"
  },
  {
   "type": "paragraph",
   "text": "6 بوصة"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به"
  },
  {
   "type": "paragraph",
   "text": "Mobil D.T.E. heavy medium ISO VG 68"
  },
  {
   "type": "paragraph",
   "text": "Motor power kw"
  },
  {
   "type": "paragraph",
   "text": "2420"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of GR FAN"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "GR FAN"
  },
  {
   "type": "paragraph",
   "text": "رقم مروحة GR"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Type of GR FAN"
  },
  {
   "type": "paragraph",
   "text": "الطرد المركزي"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "T. L. T"
  },
  {
   "type": "paragraph",
   "text": "Capacity m 3/s"
  },
  {
   "type": "paragraph",
   "text": "85.3"
  },
  {
   "type": "paragraph",
   "text": "Static pressure kpa"
  },
  {
   "type": "paragraph",
   "text": "2.06"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "Flue gases"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "1000 RPM"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Sleeve Bearing"
  },
  {
   "type": "paragraph",
   "text": "Bearing size"
  },
  {
   "type": "paragraph",
   "text": "37/16 inch"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به"
  },
  {
   "type": "paragraph",
   "text": "موبيل دي تي إي. ثقيل ISO VG 100"
  },
  {
   "type": "paragraph",
   "text": "Motor power kw"
  },
  {
   "type": "paragraph",
   "text": "460"
  },
  {
   "type": "paragraph",
   "text": "460"
  },
  {
   "type": "paragraph",
   "text": "460"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Seal, Forced Air \n Fan, Gas Circulation Fan\n SL FAN, FD Fan, GR Fan\nAL PHAIR, \n TLT, TLT USA\nمقدمة\nThis document out lines the details \nequipment inspection I1, performed on a month bases and every six months as \nindicated by M1:M6 in the above title block.\nThe function of Seal Fan to supply the boiler with SEAL air, the \nforced air fan to supply the boiler with combustion air, and the GR fan to \ncirculate the hot gas to increase the boiler efficiency\nThe first \ndraft initiated by eng. Abdalla M. Abdalla. reviewed by directed by eng: Gamal \nArafa and revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd \nEl-Salam, approved by eng: Michael Goerge: head sector of Ayoun Moussa Steam Power \nStation 2x320 MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection \n& \nquality control.\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية... إلخ\nعزل قاطع الدائرة الكهربائية للمحرك \n مروحة إس إل\nIsolate the electrical cable feeding of the motor \n of this SL FAN\nThe SL FAN must be isolated mechanically by \n closing suction and delivery valve.\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية... إلخ\nعزل قاطع الدائرة الكهربائية للمحرك \n مروحة إس إل\nIsolate the electrical cable feeding of the motor \n of this SL FAN\nThe SL FAN must be isolated mechanically by \n closing suction and delivery valve.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب. مقياس المحسس\nHammer,\n Dial indicator, Torque wrench\nالعمل المراد تنفيذه\nDisconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear.\nClean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs.\nIn addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts.\nCheck the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\".\nافحص جميع خراطيم زيت التشحيم والنظام الهيدروليكي والأنابيب والتجهيزات للتأكد من عدم وجود تسربات.\nCheck rotor & blade liners.\nفحص وإصلاح كما هو مطلوب السكن وصندوق المدخل.\nقم بفحص وضبط تآكل ومحاذاة أداة التوصيل حسب الحاجة.\nCheck and adjust as required damper blades & linkages.\nCheck and adjust as required rotor body bound bolts.\nCheck and adjust as required shaft bearings & seals.\nCheck the\n Inlet cone clearances.\nDisconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear.\nClean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs.\nIn addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts.\nCheck the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\".\nافحص جميع خراطيم زيت التشحيم والنظام الهيدروليكي والأنابيب والتجهيزات للتأكد من عدم وجود تسربات.\nCheck rotor & blade liners.\nفحص وإصلاح كما هو مطلوب السكن وصندوق المدخل.\nقم بفحص وضبط تآكل ومحاذاة أداة التوصيل حسب الحاجة.\nCheck and adjust as required damper blades & linkages.\nCheck and adjust as required rotor body bound bolts.\nCheck and adjust as required shaft bearings & seals.\nCheck the\n Inlet cone clearances.\nCheck the bearing oil level and \n adjust as required\nCheck the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp\nCheck the bearing cooling water flow\nCheck the lube oil lins for oil line leakage\nCheck the fan for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nفحص الزيت المحمل للتلوث\nCheck the fan blades for wear\nCheck the bearing oil level and \n adjust as required\nCheck the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp\nCheck the bearing cooling water flow\nCheck the lube oil lins for oil line leakage\nCheck the fan for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nفحص الزيت المحمل للتلوث\nCheck the fan blades for wear\nExamine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance.\nExamine fan housing and inlet box for signs of wear.\nBody bound bolts of rotor inner plate/shaft connection for wear\nExamine damper assemblies for wear of blades and blade spindles\nExamine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals\nCheck position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box\nCheck shaft seals at inlet box\nTighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames.\nCheck coupling alignment\nExamine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance.\nExamine fan housing and inlet box for signs of wear.\nBody bound bolts of rotor inner plate/shaft connection for wear\nExamine damper assemblies for wear of blades and blade spindles\nExamine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals\nCheck position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box\nCheck shaft seals at inlet box\nTighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames.\nCheck coupling alignment\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nالمواصفات الفنية \nمن مروحة SL, AL PHAIR\nغرض\nSL FAN\nNo. of SL FANS\n4\nType of SL FANS\nالطرد المركزي\nتصنيع\nAL PHAIR\nCapacity m 3/s\n14\nStatic pressure kpa\n7.62\nFluid\nهواء\nSpeed\n1000 RPM\nنوع المحمل\nSleeve Bearing\nBearing size\n2 15/16 inch\nType of recommended Oil\nMobil D.T.E. heavy medium ISO VG 68\nMotor power kw\n54.9\nTechnical Specification of FD Fan, \nTLT\nتصنيع\nT.L.T-USA\nCapacity m 3/s\n218.93\nStatic pressure kpa\n8.39\nFluid\nهواء\nSpeed\n1000 RPM\nنوع المحمل\nSleeve Bearing\nBearing size\n6 بوصة\nنوع الزيت الموصى به\nMobil D.T.E. heavy medium ISO VG 68\nMotor power kw\n2420\nTechnical Specification of GR FAN\nغرض\nGR FAN\nرقم مروحة GR\n4\nType of GR FAN\nالطرد المركزي\nتصنيع\nT. L. T\nCapacity m 3/s\n85.3\nStatic pressure kpa\n2.06\nFluid\nFlue gases\nSpeed\n1000 RPM\nنوع المحمل\nSleeve Bearing\nBearing size\n37/16 inch\nنوع الزيت الموصى به\nموبيل دي تي إي. ثقيل ISO VG 100\nMotor power kw\n460\n460\n460",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}