{
 "id": "arabic-web-boilers-ar-fan-010-r0-htm",
 "doc_number": "FAN-010-R0",
 "title_en": "",
 "title_ar": "Fan-010-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment inspection list I1, which must be carried \n out every three months as indicated by M3 \n in the title block."
  },
  {
   "type": "paragraph",
   "text": "The induced draft fan function: pulling the \n combustion gases from the furnace through the heat\n transfer surface in the superheaters, reheaters, economizer, gases side preheater into the stock."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of fans per unit",
     "2"
    ],
    [
     "Type of fan",
     "Centrifugal fan heavy duty fan wheel"
    ],
    [
     "Manufacture of Motor",
     "GE USA"
    ],
    [
     "تصنيع المروحة",
     "Westinghouse \nالولايات المتحدة الأمريكية"
    ],
    [
     "Speed of Motor",
     "985 \n RPM"
    ],
    [
     "Motor",
     "1250 HP"
    ],
    [
     "Volume",
     "258000 CFM"
    ],
    [
     "نوع الزيت الموصى به",
     "SAE 30"
    ],
    [
     "نوع الزيت المعادل",
     "Turbo 68"
    ],
    [
     "Quantity of grease for \n coupling",
     "3.6 \n LBS"
    ],
    [
     "Quantity of oil for \n bearing",
     "4.5 Gallon Qty / Brg"
    ],
    [
     "Rotor Weight",
     "8250 \n LBS"
    ],
    [
     "Interval exchange of oil \n and grease",
     "ثلاثة \n شهر"
    ],
    [
     "Bearing type / size",
     "Dodge RET \n sleevoil 5.44 USA"
    ],
    [
     "Coupling type and size",
     "Zurn \n Amerigear الولايات المتحدة الأمريكية \n السلسلة ص 105"
    ],
    [
     "Total weight of fan",
     "39400 LBS"
    ],
    [
     "Outlet pressure",
     "23 PSI"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة ."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the \n forced draft fan."
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة .",
    "Safety fence with caution marks \n surrounding the work area is required.",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "Isolate the circuit breaker for the \n forced draft fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "مقياس محسس سائل التنظيف، مضاد للغبار \n قناع"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Before Isolating the Induced Draft Fan Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "قياس الاهتزاز، \n قيمة الإعداد هي 3:6 مل"
  },
  {
   "type": "paragraph",
   "text": "Listen and check any \n abnormal noise."
  },
  {
   "type": "paragraph",
   "text": "Check the lubrication oil \n level in front and rear bearing housing."
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of \n rear and front bearing, \n the setting value is 800 oF"
  },
  {
   "type": "paragraph",
   "text": "Check any leakage of oil \n lubrication from front or rear bearing."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage of water \n cooling from front or rear bearing."
  },
  {
   "type": "paragraph",
   "text": "Read and check the quantity \n of air according lead."
  },
  {
   "type": "paragraph",
   "text": "Check any oil leakage from \n dust seal."
  },
  {
   "type": "list",
   "items": [
    "قياس الاهتزاز، \n قيمة الإعداد هي 3:6 مل",
    "Listen and check any \n abnormal noise.",
    "Check the lubrication oil \n level in front and rear bearing housing.",
    "Check the temperature of \n rear and front bearing, \n the setting value is 800 oF",
    "Check any leakage of oil \n lubrication from front or rear bearing.",
    "Check any leakage of water \n cooling from front or rear bearing.",
    "Read and check the quantity \n of air according lead.",
    "Check any oil leakage from \n dust seal."
   ]
  },
  {
   "type": "paragraph",
   "text": "After Isolating the Induced Draft Fan Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check the front / rear bearing and replace the defect bearing."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft seals and replace it if needed."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of the coupling and check the following:"
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from O rings or gasket"
  },
  {
   "type": "paragraph",
   "text": "Check gap with feeler for hob separation at 90oC \n points = 1/8\""
  },
  {
   "type": "paragraph",
   "text": "تحقق من محاذاة المحاور مع الحواف المستقيمة 90oC points"
  },
  {
   "type": "paragraph",
   "text": "Lubricant hub and sleeve teeth with new grease before cleaning all parts"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the coupling half's and realign it if needed."
  },
  {
   "type": "paragraph",
   "text": "Clean the pipes of water cooling by opening the drains."
  },
  {
   "type": "paragraph",
   "text": "Check and clean the check valve of water cooling."
  },
  {
   "type": "paragraph",
   "text": "Check and retighten all bolts."
  },
  {
   "type": "paragraph",
   "text": "Check every part well."
  },
  {
   "type": "paragraph",
   "text": "After successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the values before and after inspection"
  },
  {
   "type": "list",
   "items": [
    "Check the front / rear bearing and replace the defect bearing.",
    "Check the shaft seals and replace it if needed.",
    "Dismantle the safety cover of the coupling and check the following:",
    "Check any leakage from O rings or gasket",
    "Check gap with feeler for hob separation at 90oC \n points = 1/8\"",
    "تحقق من محاذاة المحاور مع الحواف المستقيمة 90oC points",
    "Lubricant hub and sleeve teeth with new grease before cleaning all parts",
    "Check the alignment of the coupling half's and realign it if needed.",
    "Clean the pipes of water cooling by opening the drains.",
    "Check and clean the check valve of water cooling.",
    "Check and retighten all bolts.",
    "Check every part well.",
    "After successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the values before and after inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table no. (2) the Induced Draft \nFan 89TVAFG"
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     "غرض",
     "الإعداد \n القيمة",
     "وحدة",
     "Record \n value",
     "ملاحظات"
    ],
    [
     "Before \n Ins",
     "After Ins"
    ],
    [
     "",
     "During Assembles of Induced \n Draft Fan"
    ],
    [
     "1",
     "Floating Bearing",
     "1.00\"",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "2",
     "Upper clearance if shaft \n seal",
     "5/16",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "3",
     "Lower clearance if shaft \n seal",
     "11/16",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "4",
     "upper clearance if wheel",
     "5/8",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "5",
     "Lower clearance if wheel",
     "1/4",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "6",
     "Gap between hubs coupling",
     "0.250",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "7",
     "Axial \n clearance between bearing and collar (Inch)",
     "0.016",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "8",
     "Limit of alignment of coupling",
     "0.005",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "",
     "During Operation \n ل Induced Draft Fan"
    ],
    [
     "1",
     "Temperature rear bearing house",
     "80",
     "5F",
     "",
     "",
     ""
    ],
    [
     "2",
     "Temperature front Bearing house",
     "80",
     "5F",
     "",
     "",
     ""
    ],
    [
     "3",
     "مستوى الاهتزاز في المحمل الأمامي",
     "3 : 6",
     "mils",
     "",
     "",
     ""
    ],
    [
     "4",
     "Vibration level in rear \n Bearing",
     "3 : 6",
     "mils",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: \nTested by: Test \nDate: \nSignature:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document out lines the equipment inspection list I1, which must be carried \n out every three months as indicated by M3 \n in the title block.\nThe induced draft fan function: pulling the \n combustion gases from the furnace through the heat\n transfer surface in the superheaters, reheaters, economizer, gases side preheater into the stock.\nThe first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة.\nالمواصفات الفنية\nNo. of fans per unit | 2\nType of fan | Centrifugal fan heavy duty fan wheel\nManufacture of Motor | GE USA\nتصنيع المروحة | Westinghouse \nالولايات المتحدة الأمريكية\nSpeed of Motor | 985 \n RPM\nMotor | 1250 HP\nVolume | 258000 CFM\nنوع الزيت الموصى به | SAE 30\nنوع الزيت المعادل | Turbo 68\nQuantity of grease for \n coupling | 3.6 \n LBS\nQuantity of oil for \n bearing | 4.5 Gallon Qty / Brg\nRotor Weight | 8250 \n LBS\nInterval exchange of oil \n and grease | ثلاثة \n شهر\nBearing type / size | Dodge RET \n sleevoil 5.44 USA\nCoupling type and size | Zurn \n Amerigear الولايات المتحدة الأمريكية \n السلسلة ص 105\nTotal weight of fan | 39400 LBS\nOutlet pressure | 23 PSI\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة .\nSafety fence with caution marks \n surrounding the work area is required.\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the \n forced draft fan.\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة .\nSafety fence with caution marks \n surrounding the work area is required.\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the \n forced draft fan.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nمقياس محسس سائل التنظيف، مضاد للغبار \n قناع\nجهاز رفع مناسب.\nWork to be Carried \nOut\nBefore Isolating the Induced Draft Fan Mechanically and Electrically\nقياس الاهتزاز، \n قيمة الإعداد هي 3:6 مل\nListen and check any \n abnormal noise.\nCheck the lubrication oil \n level in front and rear bearing housing.\nCheck the temperature of \n rear and front bearing, \n the setting value is 800 oF\nCheck any leakage of oil \n lubrication from front or rear bearing.\nCheck any leakage of water \n cooling from front or rear bearing.\nRead and check the quantity \n of air according lead.\nCheck any oil leakage from \n dust seal.\nقياس الاهتزاز، \n قيمة الإعداد هي 3:6 مل\nListen and check any \n abnormal noise.\nCheck the lubrication oil \n level in front and rear bearing housing.\nCheck the temperature of \n rear and front bearing, \n the setting value is 800 oF\nCheck any leakage of oil \n lubrication from front or rear bearing.\nCheck any leakage of water \n cooling from front or rear bearing.\nRead and check the quantity \n of air according lead.\nCheck any oil leakage from \n dust seal.\nAfter Isolating the Induced Draft Fan Mechanically and Electrically\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling and check the following:\nCheck any leakage from O rings or gasket\nCheck gap with feeler for hob separation at 90oC \n points = 1/8\"\nتحقق من محاذاة المحاور مع الحواف المستقيمة 90oC points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and realign it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the values before and after inspection\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling and check the following:\nCheck any leakage from O rings or gasket\nCheck gap with feeler for hob separation at 90oC \n points = 1/8\"\nتحقق من محاذاة المحاور مع الحواف المستقيمة 90oC points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and realign it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the values before and after inspection\nTable no. (2) the Induced Draft \nFan 89TVAFG\nNo | غرض | الإعداد \n القيمة | وحدة | Record \n value | ملاحظات\nBefore \n Ins | After Ins\n | During Assembles of Induced \n Draft Fan\n1 | Floating Bearing | 1.00\" | بوصة |  |  | \n2 | Upper clearance if shaft \n seal | 5/16 | بوصة |  |  | \n3 | Lower clearance if shaft \n seal | 11/16 | بوصة |  |  | \n4 | upper clearance if wheel | 5/8 | بوصة |  |  | \n5 | Lower clearance if wheel | 1/4 | بوصة |  |  | \n6 | Gap between hubs coupling | 0.250 | بوصة |  |  | \n7 | Axial \n clearance between bearing and collar (Inch) | 0.016 | بوصة |  |  | \n8 | Limit of alignment of coupling | 0.005 | بوصة |  |  | \n | During Operation \n ل Induced Draft Fan\n1 | Temperature rear bearing house | 80 | 5F |  |  | \n2 | Temperature front Bearing house | 80 | 5F |  |  | \n3 | مستوى الاهتزاز في المحمل الأمامي | 3 : 6 | mils |  |  | \n4 | Vibration level in rear \n Bearing | 3 : 6 | mils |  |  | \nالموقع: المروحة \nالتعيين: \nTested by: Test \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}