{
 "id": "arabic-web-boilers-ar-fan-013-r0-htm",
 "doc_number": "FAN-013-R0",
 "title_en": "",
 "title_ar": "Fan-013-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-013-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major maintenance procedures P1, which must be carried \n out on an annually bases as indicated by \n Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The induced fans function: pulling the combustion \n gases from the furnace through the heat transfer surface in the superheaters, reheaters, economizer, and gases side preheater into the stack."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of fans per unit",
     "2"
    ],
    [
     "Type of fan",
     "Centrifugal fan heavy duty fan wheel"
    ],
    [
     "Manufacture of Motor",
     "GE USA"
    ],
    [
     "Manufacture of fan",
     "Westinghouse \nالولايات المتحدة الأمريكية"
    ],
    [
     "Speed of motor",
     "985 \n RPM"
    ],
    [
     "Motor",
     "1250 HP"
    ],
    [
     "Volume",
     "258000 CFM"
    ],
    [
     "نوع الزيت الموصى به",
     "SAE 30"
    ],
    [
     "نوع الزيت المعادل",
     "Turbo 68"
    ],
    [
     "Quantity of grease for \n coupling",
     "3.6 \n LBS"
    ],
    [
     "Quantity of oil for \n bearing Gallon",
     "4-1/2 \n QT / Brg"
    ],
    [
     "Rotor Weight",
     "8250 LBS"
    ],
    [
     "Interval exchange of oil \n and grease",
     "ثلاثة \n شهر"
    ],
    [
     "Bearing type / size",
     "دودج ريت \n سليويل 5.44 الولايات المتحدة الأمريكية"
    ],
    [
     "Coupling type and size",
     "Zurn \n Amerigear الولايات المتحدة الأمريكية \n السلسلة ص 105"
    ],
    [
     "Total weight of fan",
     "39400 LBS"
    ],
    [
     "Outlet pressure",
     "23 PSI"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is requires,"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the forced draft fan."
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "Safety fence with caution marks \n surrounding the work area is requires,",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "Isolate the circuit breaker for the forced draft fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "مقياس محسس سائل التنظيف، مضاد للغبار \n قناع"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "After Isolating the Induced Draft Fan 89TVAFG Figure (1),(1a)"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and \nFront Bearing type (Dodge RT Sleevoil 5.44)"
  },
  {
   "type": "paragraph",
   "text": "Take out the temperatures sensor"
  },
  {
   "type": "paragraph",
   "text": "Drain the oil from the bearing house"
  },
  {
   "type": "paragraph",
   "text": "عزل إمدادات مياه التبريد"
  },
  {
   "type": "paragraph",
   "text": "Disassemble all cooling water house"
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts (1) connected with bearing house cover (2)"
  },
  {
   "type": "paragraph",
   "text": "Screw off the plunger screw (3)"
  },
  {
   "type": "paragraph",
   "text": "Remove cover top half from bearing (2)"
  },
  {
   "type": "paragraph",
   "text": "Remove sleeve top half (3) from shaft"
  },
  {
   "type": "paragraph",
   "text": "Lift the shaft by Jack"
  },
  {
   "type": "paragraph",
   "text": "Remove dust seal (5)"
  },
  {
   "type": "paragraph",
   "text": "Check the thrust collar for the fixed bearing (front bearing )"
  },
  {
   "type": "paragraph",
   "text": "Check the Babbitt face for any scratches and\n renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of shaft wheel and motor"
  },
  {
   "type": "paragraph",
   "text": "Check the Babbitt face thrust plates (6)"
  },
  {
   "type": "list",
   "items": [
    "Take out the temperatures sensor",
    "Drain the oil from the bearing house",
    "عزل إمدادات مياه التبريد",
    "Disassemble all cooling water house",
    "Screw off the nuts (1) connected with bearing house cover (2)",
    "Screw off the plunger screw (3)",
    "Remove cover top half from bearing (2)",
    "Remove sleeve top half (3) from shaft",
    "Lift the shaft by Jack",
    "Remove dust seal (5)",
    "Check the thrust collar for the fixed bearing (front bearing )",
    "Check the Babbitt face for any scratches and\n renewed if it needed",
    "Check the alignment of shaft wheel and motor",
    "Check the Babbitt face thrust plates (6)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly \nof the of the Rear and front Bearing"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence \n of disassembly"
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Assembly every part in reverse sequence \n of disassembly",
    "بعد الانتهاء من تجميع"
   ]
  },
  {
   "type": "paragraph",
   "text": "Realignment of the fan and motor \n according to Table (1)"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the coupling type Zurn SERIES ( F ), Figure (2)"
  },
  {
   "type": "paragraph",
   "text": "Disassemble the safety cover of coupling"
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolt (1) of coupling sleeve (2)"
  },
  {
   "type": "paragraph",
   "text": "Remove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well"
  },
  {
   "type": "paragraph",
   "text": "Check the O-ring in grooves seal (5)"
  },
  {
   "type": "paragraph",
   "text": "Check gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250"
  },
  {
   "type": "paragraph",
   "text": "Chang the gasket between tow sleeve (4)"
  },
  {
   "type": "list",
   "items": [
    "Disassemble the safety cover of coupling",
    "Screw off the bolt (1) of coupling sleeve (2)",
    "Remove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well",
    "Check the O-ring in grooves seal (5)",
    "Check gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250",
    "Chang the gasket between tow sleeve (4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the \nاقتران"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence \n of disassembly"
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع"
  },
  {
   "type": "paragraph",
   "text": "Grease the coupling according to Table \n (1)"
  },
  {
   "type": "paragraph",
   "text": "Realignment of the fan and motor \n according to Table (1)"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Assembly every part in reverse sequence \n of disassembly",
    "بعد الانتهاء من تجميع",
    "Grease the coupling according to Table \n (1)",
    "Realignment of the fan and motor \n according to Table (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Impeller, Case, Shaft and Foundation"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well"
  },
  {
   "type": "paragraph",
   "text": "Check the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed"
  },
  {
   "type": "paragraph",
   "text": "Check all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed"
  },
  {
   "type": "paragraph",
   "text": "If the Bolts are found to be lease tighten it and change the Bolts are Broken"
  },
  {
   "type": "paragraph",
   "text": "Inspected for mechanical interference between fan and Components"
  },
  {
   "type": "paragraph",
   "text": "Upper Clearance = 5/8 inch and lower \n clearance = 1/4 inch"
  },
  {
   "type": "paragraph",
   "text": "Check the shaft seal clearance after change it upper clearance = 5/16\nفي and Lower clearance = 11/16 \n Inch,"
  },
  {
   "type": "paragraph",
   "text": "Table no. 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "وحدة",
     "المرجع.",
     "قياس"
    ],
    [
     "Lube WT ()",
     "إب",
     "3.6",
     ""
    ],
    [
     "Operating Alignment Limits",
     "Inch",
     "< \n 0.005",
     ""
    ],
    [
     "Gap of Coupling",
     "Inch",
     "0.125",
     ""
    ],
    [
     "Flange Bolt Torque",
     "FT. LBS",
     "313",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "After successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Check the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed",
    "Check the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed",
    "Check all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed",
    "If the Bolts are found to be lease tighten it and change the Bolts are Broken",
    "Inspected for mechanical interference between fan and Components",
    "Upper Clearance = 5/8 inch and lower \n clearance = 1/4 inch",
    "Table no. 1",
    "After successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. (2) The Induced Draft \nFan 89TVAFG"
  },
  {
   "type": "table",
   "rows": [
    [
     "لا.",
     "غرض",
     "تحديد القيمة",
     "وحدة",
     "Record \n Value",
     "ملاحظات"
    ],
    [
     "قبل \n الإضافية",
     "After \n Ins"
    ],
    [
     "",
     "During Assembles of \n Induced Draft Fan"
    ],
    [
     "1",
     "Floating bearing",
     "1.00\"",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "2",
     "الخلوص العلوي إذا كان العمود \n ختم",
     "5/16",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "3",
     "Lower clearance if shaft \n seal",
     "11/16",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "4",
     "Upper clearance if wheel",
     "5/8",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "5",
     "Lower clearance if wheel",
     "1/4",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "6",
     "Gap between hubs coupling",
     "0.250",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "7",
     "Axial \n clearance between bearing and collar (Inch)",
     "0.016",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "8",
     "Limit of alignment of coupling",
     "0.005",
     "بوصة",
     "",
     "",
     ""
    ],
    [
     "",
     "During"
    ],
    [
     "1",
     "Temperature rear bearing house",
     "80",
     "5F",
     "",
     "",
     ""
    ],
    [
     "2",
     "Temperature front bearing house",
     "80",
     "5F",
     "",
     "",
     ""
    ],
    [
     "3",
     "مستوى الاهتزاز في المحمل الأمامي",
     "3 : 6",
     "mils",
     "",
     "",
     ""
    ],
    [
     "4",
     "Vibration level in rear \n bearing",
     "3 : 6",
     "mils",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "الأسباب المحتملة",
     "علاج"
    ],
    [
     "Excessive Fan vibration",
     "No alignment Between the driver and driven",
     "Make alignment Between The driven and driver."
    ],
    [
     "Loose anchoring devices on the fan's foundation",
     "Fixed the fanُs very \n well by fixing of screws."
    ],
    [
     "Vibration result of aero-dynamic forces",
     "Caused by duct obstructions ether up stream or down stream \n of the fan."
    ],
    [
     "The wheel unbalance caused by erosion of the blades and end \n plate or side plates.",
     "Make balanced for the wheel or re-placed if needed."
    ],
    [
     "5- Improper lubricant \n viscosity may be cause of vibration",
     "Check to make sure the lubricant used in the \n bearing has the properties recommended"
    ],
    [
     "Bearing Wear",
     "Inadequate Lubrication",
     "The amount of lubrication \n must be verified.\nThe correct of oil type is \n used.\nالتحقق من مواصفات \n زيت."
    ],
    [
     "Oil contamination",
     "Investigated the oil \n contamination.\nقم بتغيير ختم الغبار إذا كان كذلك \n مطلوب.\nCheck any internal coolant \n leak."
    ],
    [
     "Misalignment",
     "Check alignment if it needed."
    ],
    [
     "High bearing temperature",
     "Non existent lubrication",
     "Check the percentage of \n lubricant and add oil if it needed."
    ],
    [
     "Lubrication used doses mot meet the manufacture's specification",
     "Check \n the viscosity of oil and change the oil for specification oil."
    ],
    [
     "Insufficient water cooling",
     "Check the quantity of \n cooling water.\nClean the cooling piping.\nClean and check (check \n valve) of cooling system\nCheck the pressure of \n cooling system."
    ],
    [
     "Alignment of bearing with \n other components is not correct",
     "Disassemble of bearing \n and inspect clearance of components."
    ],
    [
     "Bearing is worm or \n defective",
     "Change the bearing with \n new bearing"
    ],
    [
     "Impurities in the bearing",
     "Disassemble the bearing \n clean and fill new oil.\nChange the dust seal."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo. 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل \nرقم 1 أ"
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo.2"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document out lines the major maintenance procedures P1, which must be carried \n out on an annually bases as indicated by \n Y1 in the title block.\nThe induced fans function: pulling the combustion \n gases from the furnace through the heat transfer surface in the superheaters, reheaters, economizer, and gases side preheater into the stack.\nThe first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة.\nالمواصفات الفنية\nNo. of fans per unit | 2\nType of fan | Centrifugal fan heavy duty fan wheel\nManufacture of Motor | GE USA\nManufacture of fan | Westinghouse \nالولايات المتحدة الأمريكية\nSpeed of motor | 985 \n RPM\nMotor | 1250 HP\nVolume | 258000 CFM\nنوع الزيت الموصى به | SAE 30\nنوع الزيت المعادل | Turbo 68\nQuantity of grease for \n coupling | 3.6 \n LBS\nQuantity of oil for \n bearing Gallon | 4-1/2 \n QT / Brg\nRotor Weight | 8250 LBS\nInterval exchange of oil \n and grease | ثلاثة \n شهر\nBearing type / size | دودج ريت \n سليويل 5.44 الولايات المتحدة الأمريكية\nCoupling type and size | Zurn \n Amerigear الولايات المتحدة الأمريكية \n السلسلة ص 105\nTotal weight of fan | 39400 LBS\nOutlet pressure | 23 PSI\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the forced draft fan.\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the forced draft fan.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nمقياس محسس سائل التنظيف، مضاد للغبار \n قناع\nجهاز رفع مناسب.\nWork to be Carried \nOut\nAfter Isolating the Induced Draft Fan 89TVAFG Figure (1),(1a)\nDisassembly of the Rear and \nFront Bearing type (Dodge RT Sleevoil 5.44)\nTake out the temperatures sensor\nDrain the oil from the bearing house\nعزل إمدادات مياه التبريد\nDisassemble all cooling water house\nScrew off the nuts (1) connected with bearing house cover (2)\nScrew off the plunger screw (3)\nRemove cover top half from bearing (2)\nRemove sleeve top half (3) from shaft\nLift the shaft by Jack\nRemove dust seal (5)\nCheck the thrust collar for the fixed bearing (front bearing )\nCheck the Babbitt face for any scratches and\n renewed if it needed\nCheck the alignment of shaft wheel and motor\nCheck the Babbitt face thrust plates (6)\nTake out the temperatures sensor\nDrain the oil from the bearing house\nعزل إمدادات مياه التبريد\nDisassemble all cooling water house\nScrew off the nuts (1) connected with bearing house cover (2)\nScrew off the plunger screw (3)\nRemove cover top half from bearing (2)\nRemove sleeve top half (3) from shaft\nLift the shaft by Jack\nRemove dust seal (5)\nCheck the thrust collar for the fixed bearing (front bearing )\nCheck the Babbitt face for any scratches and\n renewed if it needed\nCheck the alignment of shaft wheel and motor\nCheck the Babbitt face thrust plates (6)\nAssembly \nof the of the Rear and front Bearing\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nبعد الانتهاء من تجميع\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nبعد الانتهاء من تجميع\nRealignment of the fan and motor \n according to Table (1)\nDisassembly of the coupling type Zurn SERIES ( F ), Figure (2)\nDisassemble the safety cover of coupling\nScrew off the bolt (1) of coupling sleeve (2)\nRemove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well\nCheck the O-ring in grooves seal (5)\nCheck gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250\nChang the gasket between tow sleeve (4)\nDisassemble the safety cover of coupling\nScrew off the bolt (1) of coupling sleeve (2)\nRemove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well\nCheck the O-ring in grooves seal (5)\nCheck gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250\nChang the gasket between tow sleeve (4)\nAssembly of the \nاقتران\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nبعد الانتهاء من تجميع\nGrease the coupling according to Table \n (1)\nRealignment of the fan and motor \n according to Table (1)\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nبعد الانتهاء من تجميع\nGrease the coupling according to Table \n (1)\nRealignment of the fan and motor \n according to Table (1)\nImpeller, Case, Shaft and Foundation\nClean every part well\nCheck the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed\nCheck the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed\nCheck all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed\nIf the Bolts are found to be lease tighten it and change the Bolts are Broken\nInspected for mechanical interference between fan and Components\nUpper Clearance = 5/8 inch and lower \n clearance = 1/4 inch\nCheck the shaft seal clearance after change it upper clearance = 5/16\nفي and Lower clearance = 11/16 \n Inch,\nTable no. 1\nغرض | وحدة | المرجع. | قياس\nLube WT () | إب | 3.6 | \nOperating Alignment Limits | Inch | < \n 0.005 | \nGap of Coupling | Inch | 0.125 | \nFlange Bolt Torque | FT. LBS | 313 | \nAfter successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection\nClean every part well\nCheck the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed\nCheck the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed\nCheck all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed\nIf the Bolts are found to be lease tighten it and change the Bolts are Broken\nInspected for mechanical interference between fan and Components\nUpper Clearance = 5/8 inch and lower \n clearance = 1/4 inch\nTable no. 1\nAfter successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection\nTable No. (2) The Induced Draft \nFan 89TVAFG\nلا. | غرض | تحديد القيمة | وحدة | Record \n Value | ملاحظات\nقبل \n الإضافية | After \n Ins\n | During Assembles of \n Induced Draft Fan\n1 | Floating bearing | 1.00\" | بوصة |  |  | \n2 | الخلوص العلوي إذا كان العمود \n ختم | 5/16 | بوصة |  |  | \n3 | Lower clearance if shaft \n seal | 11/16 | بوصة |  |  | \n4 | Upper clearance if wheel | 5/8 | بوصة |  |  | \n5 | Lower clearance if wheel | 1/4 | بوصة |  |  | \n6 | Gap between hubs coupling | 0.250 | بوصة |  |  | \n7 | Axial \n clearance between bearing and collar (Inch) | 0.016 | بوصة |  |  | \n8 | Limit of alignment of coupling | 0.005 | بوصة |  |  | \n | During\n1 | Temperature rear bearing house | 80 | 5F |  |  | \n2 | Temperature front bearing house | 80 | 5F |  |  | \n3 | مستوى الاهتزاز في المحمل الأمامي | 3 : 6 | mils |  |  | \n4 | Vibration level in rear \n bearing | 3 : 6 | mils |  |  | \nاستكشاف الأخطاء وإصلاحها\nمشكلة | الأسباب المحتملة | علاج\nExcessive Fan vibration | No alignment Between the driver and driven | Make alignment Between The driven and driver.\nLoose anchoring devices on the fan's foundation | Fixed the fanُs very \n well by fixing of screws.\nVibration result of aero-dynamic forces | Caused by duct obstructions ether up stream or down stream \n of the fan.\nThe wheel unbalance caused by erosion of the blades and end \n plate or side plates. | Make balanced for the wheel or re-placed if needed.\n5- Improper lubricant \n viscosity may be cause of vibration | Check to make sure the lubricant used in the \n bearing has the properties recommended\nBearing Wear | Inadequate Lubrication | The amount of lubrication \n must be verified.\nThe correct of oil type is \n used.\nالتحقق من مواصفات \n زيت.\nOil contamination | Investigated the oil \n contamination.\nقم بتغيير ختم الغبار إذا كان كذلك \n مطلوب.\nCheck any internal coolant \n leak.\nMisalignment | Check alignment if it needed.\nHigh bearing temperature | Non existent lubrication | Check the percentage of \n lubricant and add oil if it needed.\nLubrication used doses mot meet the manufacture's specification | Check \n the viscosity of oil and change the oil for specification oil.\nInsufficient water cooling | Check the quantity of \n cooling water.\nClean the cooling piping.\nClean and check (check \n valve) of cooling system\nCheck the pressure of \n cooling system.\nAlignment of bearing with \n other components is not correct | Disassemble of bearing \n and inspect clearance of components.\nBearing is worm or \n defective | Change the bearing with \n new bearing\nImpurities in the bearing | Disassemble the bearing \n clean and fill new oil.\nChange the dust seal.\nFigure \nNo. 1\nالشكل \nرقم 1 أ\nFigure \nNo.2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-05.JPG",
   "alt": ""
  }
 ]
}