{
 "id": "arabic-web-boilers-ar-fan-014-r0-htm",
 "doc_number": "FAN-014-R0",
 "title_en": "",
 "title_ar": "Fan-014-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-014-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment checklist I1, which must be performed on an annually \nbases as indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Yousif Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector and revised by EDEPC inspection \n& quality control eng. Samir Abed El-Gelil"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification Forced Draft Fan Solyvent \n Ventec France"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Unity"
    ],
    [
     "واسطة\nOutput\nدرجة حرارة \nDensity\nضغط\nNo. of \n revolutions\nPower consumption\nMotor \nDesign",
     "هواء \n226.000 m3/h (at 273 kand \n l.033 bar )\n266.700 m3/h \n318 k \n1.095 kg/m3\n11.183.4/11.536,56 Pa\n1480 rpm.\n1009 kw\n1200 kw/h = 1480 rpm\nRADIL"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Specification \nForced Draught Fan Waagner Bero Austria"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Unity"
    ],
    [
     "سعة \nNormal inlet temperature\nHigher inlet temperature\nAbsorbed Power at normal \n temperature\nRotation Speed \nFan pressure rise static",
     "533068 m3/h\n35 C\n35 C\n1747 kw\n1480 rpm\n8362 Pa"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area."
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل قاطع الدائرة الكهربائية لمحرك المروحة"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of fan motor"
  },
  {
   "type": "paragraph",
   "text": "The fan must be isolated mechanically by closing delivery damper"
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "Safety fence with caution marks \n surrounding the work area.",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "عزل قاطع الدائرة الكهربائية لمحرك المروحة",
    "Disconnect electric terminals of fan motor",
    "The fan must be isolated mechanically by closing delivery damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "Feeler gauge, dial indicator"
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the electric motors."
  },
  {
   "type": "paragraph",
   "text": "Remove all the different guards."
  },
  {
   "type": "paragraph",
   "text": "Uقم بربط المحرك الكهربائي."
  },
  {
   "type": "paragraph",
   "text": "Remove all the auxiliary equipments installed on the bearings \n pyrometric probes."
  },
  {
   "type": "paragraph",
   "text": "Discharge the bearings of their oil."
  },
  {
   "type": "paragraph",
   "text": "Break away the shaft tighness from the intel vane control."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the shaped inlets from the inlet vane control."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الجزء العلوي من غلاف المروحة وريشة المدخل \n التحكم العلوي."
  },
  {
   "type": "paragraph",
   "text": "Sling the rotor"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the electric motors.",
    "Remove all the different guards.",
    "Uقم بربط المحرك الكهربائي.",
    "Remove all the auxiliary equipments installed on the bearings \n pyrometric probes.",
    "Discharge the bearings of their oil.",
    "Break away the shaft tighness from the intel vane control.",
    "Disconnect the shaped inlets from the inlet vane control.",
    "قم بإزالة الجزء العلوي من غلاف المروحة وريشة المدخل \n التحكم العلوي.",
    "Sling the rotor"
   ]
  },
  {
   "type": "paragraph",
   "text": "REMARK"
  },
  {
   "type": "paragraph",
   "text": "Unscrew the two side parts of each bearing taking care to not \n damage the gaskets."
  },
  {
   "type": "paragraph",
   "text": "Remove the upper part of each bearing taking care to not \n damage the gaskets."
  },
  {
   "type": "paragraph",
   "text": "Sling up the rotor and put it down on the maintenance area."
  },
  {
   "type": "paragraph",
   "text": "REMARK: We advise to put the rotor \n on wooden made supports in order to avoid to damage the shaft or the impeller."
  },
  {
   "type": "paragraph",
   "text": "Remove the half coupling from the shaft."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة المساندة من العمود."
  },
  {
   "type": "paragraph",
   "text": "Remove the central bolt of each bearing"
  },
  {
   "type": "paragraph",
   "text": "Slide the outer side of each bearing to the shaft tip."
  },
  {
   "type": "paragraph",
   "text": "Slide the outer spacers to the shaft tips."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة المحمل باستخدام مجتذب المحور."
  },
  {
   "type": "paragraph",
   "text": "REMARK: المتداول المستخدمة بالفعل \n لا يمكن إعادة استخدام المحمل بعد التفكيك."
  },
  {
   "type": "paragraph",
   "text": "Check that the shaft has no \n damage"
  },
  {
   "type": "paragraph",
   "text": "Install the rolling bearings on \n the shaft as indicated hereunder :"
  },
  {
   "type": "paragraph",
   "text": "The rolling bearings are installed tightened on \n the shaft."
  },
  {
   "type": "paragraph",
   "text": "Check that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol"
  },
  {
   "type": "paragraph",
   "text": "Heat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120"
  },
  {
   "type": "list",
   "items": [
    "Check that the shaft has no \n damage",
    "Install the rolling bearings on \n the shaft as indicated hereunder :",
    "The rolling bearings are installed tightened on \n the shaft.",
    "Check that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol",
    "Heat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120"
   ]
  },
  {
   "type": "paragraph",
   "text": "Heat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120"
  },
  {
   "type": "paragraph",
   "text": "Check that the oil rings are well installed on \n the outer spacers stayed in place"
  },
  {
   "type": "paragraph",
   "text": "Slid the rolling bearing on the shaft and lock \n them against the inner spacers"
  },
  {
   "type": "paragraph",
   "text": "Assemble the brake washers"
  },
  {
   "type": "paragraph",
   "text": "Screw the central bolts and brake washers"
  },
  {
   "type": "paragraph",
   "text": "Assemble the half coupling"
  },
  {
   "type": "paragraph",
   "text": "Sling the rotor"
  },
  {
   "type": "paragraph",
   "text": "ارفع الدوار وقم بتثبيته في مكانه \n الغلاف"
  },
  {
   "type": "paragraph",
   "text": "قم بتجميع الأجزاء العلوية من مبيتات المحامل"
  },
  {
   "type": "paragraph",
   "text": "Fill the bearing with oil ."
  },
  {
   "type": "paragraph",
   "text": "Assemble the remaining parts of the fan in the \n reverse order of the disassembly"
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet \n MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تحديد القيمة",
     "وحدة",
     "قبل \nInspection",
     "بعد \nInspection",
     "ملاحظات"
    ],
    [
     "Vibration",
     "",
     "mm / sec",
     "",
     "",
     ""
    ],
    [
     "التخليص",
     "شعاعي،\nAxial (impeller)",
     "mm",
     "",
     "",
     ""
    ],
    [
     "تنسيق",
     "شعاعي \nAxial",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan code:"
  },
  {
   "type": "paragraph",
   "text": "Test"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document out lines the equipment checklist I1, which must be performed on an annually \nbases as indicated by Y1 in the above title block.\nThe first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Yousif Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector and revised by EDEPC inspection \n& quality control eng. Samir Abed El-Gelil\nTechnical Specification Forced Draft Fan Solyvent \n Ventec France\nغرض | Unity\nواسطة\nOutput\nدرجة حرارة \nDensity\nضغط\nNo. of \n revolutions\nPower consumption\nMotor \nDesign | هواء \n226.000 m3/h (at 273 kand \n l.033 bar )\n266.700 m3/h \n318 k \n1.095 kg/m3\n11.183.4/11.536,56 Pa\n1480 rpm.\n1009 kw\n1200 kw/h = 1480 rpm\nRADIL\nTechnical Specification \nForced Draught Fan Waagner Bero Austria\nغرض | Unity\nسعة \nNormal inlet temperature\nHigher inlet temperature\nAbsorbed Power at normal \n temperature\nRotation Speed \nFan pressure rise static | 533068 m3/h\n35 C\n35 C\n1747 kw\n1480 rpm\n8362 Pa\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area.\nارتدي خوذة الأمان والأحذية... إلخ\nعزل قاطع الدائرة الكهربائية لمحرك المروحة\nDisconnect electric terminals of fan motor\nThe fan must be isolated mechanically by closing delivery damper\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area.\nارتدي خوذة الأمان والأحذية... إلخ\nعزل قاطع الدائرة الكهربائية لمحرك المروحة\nDisconnect electric terminals of fan motor\nThe fan must be isolated mechanically by closing delivery damper\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nFeeler gauge, dial indicator\nالعمل المراد تنفيذه\nDismantling\nDisconnect the electric motors.\nRemove all the different guards.\nUقم بربط المحرك الكهربائي.\nRemove all the auxiliary equipments installed on the bearings \n pyrometric probes.\nDischarge the bearings of their oil.\nBreak away the shaft tighness from the intel vane control.\nDisconnect the shaped inlets from the inlet vane control.\nقم بإزالة الجزء العلوي من غلاف المروحة وريشة المدخل \n التحكم العلوي.\nSling the rotor\nDisconnect the electric motors.\nRemove all the different guards.\nUقم بربط المحرك الكهربائي.\nRemove all the auxiliary equipments installed on the bearings \n pyrometric probes.\nDischarge the bearings of their oil.\nBreak away the shaft tighness from the intel vane control.\nDisconnect the shaped inlets from the inlet vane control.\nقم بإزالة الجزء العلوي من غلاف المروحة وريشة المدخل \n التحكم العلوي.\nSling the rotor\nREMARK\nUnscrew the two side parts of each bearing taking care to not \n damage the gaskets.\nRemove the upper part of each bearing taking care to not \n damage the gaskets.\nSling up the rotor and put it down on the maintenance area.\nREMARK: We advise to put the rotor \n on wooden made supports in order to avoid to damage the shaft or the impeller.\nRemove the half coupling from the shaft.\nقم بإزالة المساندة من العمود.\nRemove the central bolt of each bearing\nSlide the outer side of each bearing to the shaft tip.\nSlide the outer spacers to the shaft tips.\nقم بإزالة المحمل باستخدام مجتذب المحور.\nREMARK: المتداول المستخدمة بالفعل \n لا يمكن إعادة استخدام المحمل بعد التفكيك.\nCheck that the shaft has no \n damage\nInstall the rolling bearings on \n the shaft as indicated hereunder :\nThe rolling bearings are installed tightened on \n the shaft.\nCheck that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol\nHeat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120\nCheck that the shaft has no \n damage\nInstall the rolling bearings on \n the shaft as indicated hereunder :\nThe rolling bearings are installed tightened on \n the shaft.\nCheck that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol\nHeat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120\nHeat the rolling bearing in an oil bath at a \n temperature of 100 \nC \n to 120 \nC \n without exceeding 120\nCheck that the oil rings are well installed on \n the outer spacers stayed in place\nSlid the rolling bearing on the shaft and lock \n them against the inner spacers\nAssemble the brake washers\nScrew the central bolts and brake washers\nAssemble the half coupling\nSling the rotor\nارفع الدوار وقم بتثبيته في مكانه \n الغلاف\nقم بتجميع الأجزاء العلوية من مبيتات المحامل\nFill the bearing with oil .\nAssemble the remaining parts of the fan in the \n reverse order of the disassembly\nMRDS Maintenance Record Data Sheet \n MRDS\nغرض | تحديد القيمة | وحدة | قبل \nInspection | بعد \nInspection | ملاحظات\nVibration |  | mm / sec |  |  | \nالتخليص | شعاعي،\nAxial (impeller) | mm |  |  | \nتنسيق | شعاعي \nAxial | mm |  |  | \nLocation: Fan code:\nTest",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}