{
 "id": "arabic-web-boilers-ar-fan-015-r0-htm",
 "doc_number": "FAN-015-R0",
 "title_en": "",
 "title_ar": "Fan-015-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-015-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\n Forced Draft Fan Double Inlet"
  },
  {
   "type": "paragraph",
   "text": "73TVAFG"
  },
  {
   "type": "paragraph",
   "text": "Westinghouse Sturtevant Division USA"
  },
  {
   "type": "paragraph",
   "text": "موافقة Date: 26 Oct 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراد مراجعتها: أكتوبر 2009"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة القائمة المرجعية لفحص المعدات I1، التي يجب حملها \n خارج every three months as indicated by M3 \n in the title block."
  },
  {
   "type": "paragraph",
   "text": "The forced draft \n fan function: pushing atmospheric air through the air preheater dampers through \n various air ducts and burners into the furnace."
  },
  {
   "type": "paragraph",
   "text": "هؤلاء المشجعين \n يتم تركيبها أعلى الغلاية لتزويد الكمية المطلوبة من الهواء \n الاحتراق,"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "No. of fans per unit"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Type of fan"
  },
  {
   "type": "paragraph",
   "text": "Centrifugal fan heavy duty fan wheel"
  },
  {
   "type": "paragraph",
   "text": "Manufacture of motor"
  },
  {
   "type": "paragraph",
   "text": "GE الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "Manufacture of fan"
  },
  {
   "type": "paragraph",
   "text": "Westinghouse USA"
  },
  {
   "type": "paragraph",
   "text": "985 \n RPM"
  },
  {
   "type": "paragraph",
   "text": "Motor"
  },
  {
   "type": "paragraph",
   "text": "700 HP"
  },
  {
   "type": "paragraph",
   "text": "Volume"
  },
  {
   "type": "paragraph",
   "text": "168000 CFM"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به"
  },
  {
   "type": "paragraph",
   "text": "SAE 30"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت المعادل"
  },
  {
   "type": "paragraph",
   "text": "Turbo 68"
  },
  {
   "type": "paragraph",
   "text": "Quantity of grease for \n coupling"
  },
  {
   "type": "paragraph",
   "text": "1.7 \n LBS"
  },
  {
   "type": "paragraph",
   "text": "Quantity of oil for \n bearing Gallon"
  },
  {
   "type": "paragraph",
   "text": "2-1/2 QT \n / Brg"
  },
  {
   "type": "paragraph",
   "text": "Rotor Weight"
  },
  {
   "type": "paragraph",
   "text": "6820 LBS"
  },
  {
   "type": "paragraph",
   "text": "Interval exchange of oil \n and grease"
  },
  {
   "type": "paragraph",
   "text": "ثلاثة \n شهر"
  },
  {
   "type": "paragraph",
   "text": "Bearing type / size"
  },
  {
   "type": "paragraph",
   "text": "Dodge RET \n sleevoil 4.44 USA"
  },
  {
   "type": "paragraph",
   "text": "Coupling type and size"
  },
  {
   "type": "paragraph",
   "text": "Zurn \n Amerigear الولايات المتحدة الأمريكية Series \n f 104"
  },
  {
   "type": "paragraph",
   "text": "Total weight of fan"
  },
  {
   "type": "paragraph",
   "text": "27800 LBS"
  },
  {
   "type": "paragraph",
   "text": "ضغط المخرج"
  },
  {
   "type": "paragraph",
   "text": "20 PSI"
  },
  {
   "type": "table",
   "rows": [
    [
     "Speed of motor",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks \n surrounding the work area is requires,"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the \n forced draft fan."
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "Safety fence (rope) with caution marks \n surrounding the work area is requires,",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "Isolate the circuit breaker for the \n forced draft fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning Fluid Feeler gauge, anti dust \n mask"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before Isolating the"
  },
  {
   "type": "paragraph",
   "text": "Measure the vibration (3: 6 Mils)"
  },
  {
   "type": "paragraph",
   "text": "Listen and check any \n abnormal Noise."
  },
  {
   "type": "paragraph",
   "text": "Check the Lubrication oil Level in \nfront and rear bearing housing"
  },
  {
   "type": "paragraph",
   "text": "Check the Temperature of rear and \nfront bearing\n800 oF"
  },
  {
   "type": "paragraph",
   "text": "Check any leakage of oil Lubrication from front or rear bearing."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage of water \n cooling from front or rear bearing."
  },
  {
   "type": "paragraph",
   "text": "Read and check the quantity of air \naccording lead."
  },
  {
   "type": "paragraph",
   "text": "Check any oil leakage from \n dust seal."
  },
  {
   "type": "list",
   "items": [
    "Measure the vibration (3: 6 Mils)",
    "Listen and check any \n abnormal Noise.",
    "Check the Lubrication oil Level in \nfront and rear bearing housing",
    "Check the Temperature of rear and \nfront bearing\n800 oF",
    "Check any leakage of oil Lubrication from front or rear bearing.",
    "Check any leakage of water \n cooling from front or rear bearing.",
    "Read and check the quantity of air \naccording lead.",
    "Check any oil leakage from \n dust seal."
   ]
  },
  {
   "type": "paragraph",
   "text": "After Isolating the Forced Draft Fan Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check the front / rear bearing and replace the defect bearing."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft seals and replace it if needed."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of the coupling ."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from o-rings or gasket"
  },
  {
   "type": "paragraph",
   "text": "Check gap with feeler for hob separation at 905C \n points = 1/8 \"."
  },
  {
   "type": "paragraph",
   "text": "Check hubs alignment with straight edges 905C \n points"
  },
  {
   "type": "paragraph",
   "text": "Lubricant hub and sleeve teeth with new grease before cleaning all parts"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the coupling half's and re-alignment it if needed."
  },
  {
   "type": "paragraph",
   "text": "Clean the pipes of water cooling by opening the drains."
  },
  {
   "type": "paragraph",
   "text": "Check and clean the check valve of water cooling."
  },
  {
   "type": "paragraph",
   "text": "Check and retighten all bolts."
  },
  {
   "type": "paragraph",
   "text": "Check every part well."
  },
  {
   "type": "paragraph",
   "text": "After successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection"
  },
  {
   "type": "list",
   "items": [
    "Check the front / rear bearing and replace the defect bearing.",
    "Check the shaft seals and replace it if needed.",
    "Dismantle the safety cover of the coupling .",
    "Check any leakage from o-rings or gasket",
    "Check gap with feeler for hob separation at 905C \n points = 1/8 \".",
    "Check hubs alignment with straight edges 905C \n points",
    "Lubricant hub and sleeve teeth with new grease before cleaning all parts",
    "Check the alignment of the coupling half's and re-alignment it if needed.",
    "Clean the pipes of water cooling by opening the drains.",
    "Check and clean the check valve of water cooling.",
    "Check and retighten all bolts.",
    "Check every part well.",
    "After successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. (2) Forced Draft Fan 73TVAFG"
  },
  {
   "type": "paragraph",
   "text": "NO"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تحديد القيمة"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "Record value"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات"
  },
  {
   "type": "paragraph",
   "text": "Before Ins"
  },
  {
   "type": "paragraph",
   "text": "After Ins"
  },
  {
   "type": "paragraph",
   "text": "During FD \n Fan \nحَشد"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Floating Bearing"
  },
  {
   "type": "paragraph",
   "text": "0.750\""
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Upper Clearance if Shaft \n seal"
  },
  {
   "type": "paragraph",
   "text": "5/16"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Lower Clearance if Shaft \n seal"
  },
  {
   "type": "paragraph",
   "text": "11/16"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "upper Clearance if wheel"
  },
  {
   "type": "paragraph",
   "text": "1/4"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "Lower Clearance if wheel"
  },
  {
   "type": "paragraph",
   "text": "5/8"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Gap Between hubs Coupling"
  },
  {
   "type": "paragraph",
   "text": "0.250"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Axial \n clearance between bearing and collar (Inch)"
  },
  {
   "type": "paragraph",
   "text": "0.013"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Limit of alignment of coupling"
  },
  {
   "type": "paragraph",
   "text": "0.005"
  },
  {
   "type": "paragraph",
   "text": "بوصة"
  },
  {
   "type": "paragraph",
   "text": "During FD Fan Operation"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature rear bearing house"
  },
  {
   "type": "paragraph",
   "text": "80"
  },
  {
   "type": "paragraph",
   "text": "oF"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature front bearing house"
  },
  {
   "type": "paragraph",
   "text": "80"
  },
  {
   "type": "paragraph",
   "text": "o"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "مستوى الاهتزاز في المحمل الأمامي"
  },
  {
   "type": "paragraph",
   "text": "3 : 6"
  },
  {
   "type": "paragraph",
   "text": "mils"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Vibration level in rear \n bearing"
  },
  {
   "type": "paragraph",
   "text": "3 : 6"
  },
  {
   "type": "paragraph",
   "text": "mils"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\n Forced Draft Fan Double Inlet\n73TVAFG\nWestinghouse Sturtevant Division USA\nموافقة Date: 26 Oct 2004\nتاريخ المراد مراجعتها: أكتوبر 2009\nمقدمة\nتوضح هذه الوثيقة القائمة المرجعية لفحص المعدات I1، التي يجب حملها \n خارج every three months as indicated by M3 \n in the title block.\nThe forced draft \n fan function: pushing atmospheric air through the air preheater dampers through \n various air ducts and burners into the furnace.\nهؤلاء المشجعين \n يتم تركيبها أعلى الغلاية لتزويد الكمية المطلوبة من الهواء \n الاحتراق,\nThe first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n محطة كهرباء أبو سلطان والمعتمدة من قبل م. علي مصطفى الليثي EDEPC \n قطاع التفتيش ومراقبة الجودة.\nالمواصفات الفنية\nNo. of fans per unit\n2\nType of fan\nCentrifugal fan heavy duty fan wheel\nManufacture of motor\nGE الولايات المتحدة الأمريكية\nManufacture of fan\nWestinghouse USA\n985 \n RPM\nMotor\n700 HP\nVolume\n168000 CFM\nنوع الزيت الموصى به\nSAE 30\nنوع الزيت المعادل\nTurbo 68\nQuantity of grease for \n coupling\n1.7 \n LBS\nQuantity of oil for \n bearing Gallon\n2-1/2 QT \n / Brg\nRotor Weight\n6820 LBS\nInterval exchange of oil \n and grease\nثلاثة \n شهر\nBearing type / size\nDodge RET \n sleevoil 4.44 USA\nCoupling type and size\nZurn \n Amerigear الولايات المتحدة الأمريكية Series \n f 104\nTotal weight of fan\n27800 LBS\nضغط المخرج\n20 PSI\n\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence (rope) with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the \n forced draft fan.\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence (rope) with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the \n forced draft fan.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nCleaning Fluid Feeler gauge, anti dust \n mask\nجهاز رفع مناسب.\nWork to be Carried \nOut\nBefore Isolating the\nMeasure the vibration (3: 6 Mils)\nListen and check any \n abnormal Noise.\nCheck the Lubrication oil Level in \nfront and rear bearing housing\nCheck the Temperature of rear and \nfront bearing\n800 oF\nCheck any leakage of oil Lubrication from front or rear bearing.\nCheck any leakage of water \n cooling from front or rear bearing.\nRead and check the quantity of air \naccording lead.\nCheck any oil leakage from \n dust seal.\nMeasure the vibration (3: 6 Mils)\nListen and check any \n abnormal Noise.\nCheck the Lubrication oil Level in \nfront and rear bearing housing\nCheck the Temperature of rear and \nfront bearing\n800 oF\nCheck any leakage of oil Lubrication from front or rear bearing.\nCheck any leakage of water \n cooling from front or rear bearing.\nRead and check the quantity of air \naccording lead.\nCheck any oil leakage from \n dust seal.\nAfter Isolating the Forced Draft Fan Mechanically and Electrically\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling .\nCheck any leakage from o-rings or gasket\nCheck gap with feeler for hob separation at 905C \n points = 1/8 \".\nCheck hubs alignment with straight edges 905C \n points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and re-alignment it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling .\nCheck any leakage from o-rings or gasket\nCheck gap with feeler for hob separation at 905C \n points = 1/8 \".\nCheck hubs alignment with straight edges 905C \n points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and re-alignment it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection\nTable No. (2) Forced Draft Fan 73TVAFG\nNO\nغرض\nتحديد القيمة\nوحدة\nRecord value\nملاحظات\nBefore Ins\nAfter Ins\nDuring FD \n Fan \nحَشد\n1\nFloating Bearing\n0.750\"\nبوصة\n2\nUpper Clearance if Shaft \n seal\n5/16\nبوصة\n3\nLower Clearance if Shaft \n seal\n11/16\nبوصة\n4\nupper Clearance if wheel\n1/4\nبوصة\n5\nLower Clearance if wheel\n5/8\nبوصة\n6\nGap Between hubs Coupling\n0.250\nبوصة\n7\nAxial \n clearance between bearing and collar (Inch)\n0.013\nبوصة\n8\nLimit of alignment of coupling\n0.005\nبوصة\nDuring FD Fan Operation\n1\nTemperature rear bearing house\n80\noF\n2\nTemperature front bearing house\n80\no\n3\nمستوى الاهتزاز في المحمل الأمامي\n3 : 6\nmils\n4\nVibration level in rear \n bearing\n3 : 6\nmils",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}