{
 "id": "arabic-web-boilers-ar-fan-016-r0-htm",
 "doc_number": "FAN-016-R0",
 "title_en": "",
 "title_ar": "Fan-016-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-016-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nختم مروحة الهواء"
  },
  {
   "type": "paragraph",
   "text": "CPB6 - 5675 SWSI"
  },
  {
   "type": "paragraph",
   "text": "CO Vents Fans Inc."
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-016-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \nAl Kuriemat PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nEquipment Inspection (I1- Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة Date: 25 May 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراد مراجعتها: May 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed \n on an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first\ndraft is initiated by eng. Ekramy Mostafa Mohamad, tested by eng Gamal Abdel Meniem Abu Saree, accepted by general \n director of mechanical maintenance eng. Ebrahim Zarea ووافق عليها المهندس. فتحي السيد head \n sector of Kurimat PS. This document \n certified by eng. جمال الدين عبد الوهاب UEEPC general director of\n inspection & quality control and MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the Seal Air Fan."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "Isolate the circuit breaker for the Seal Air Fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "مقياس محسس سائل التنظيف، مضاد للغبار \n قناع"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "paragraph",
   "text": "اقتران"
  },
  {
   "type": "paragraph",
   "text": "Coupling Disassembly\nو Grid Removal"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة نصفي الغطاء والشبكة."
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "A round rod or screwdriver that will conveniently fit into the open loop \n ends of the grid is required."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "Begin at the open end of the grid section and insert the rod or the \n screwdriver into the loop ends."
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "Use the teeth adjacent to each loop as a fulcrum and pry the grid out \n radially in even, gradual stages, proceeding alternately from side to side."
  },
  {
   "type": "paragraph",
   "text": "حَشد of type T10 Steel FLEX Tapered Grid Couplings"
  },
  {
   "type": "paragraph",
   "text": "Clearance Fit Hubs"
  },
  {
   "type": "paragraph",
   "text": "تنظيف جميع الأجزاء باستخدام\nغير قابلة للاشتعال\nمذيب"
  },
  {
   "type": "paragraph",
   "text": "Check hubs, shafts and key ways for burrs."
  },
  {
   "type": "list",
   "items": [
    "تنظيف جميع الأجزاء باستخدام\nغير قابلة للاشتعال\nمذيب",
    "Check hubs, shafts and key ways for burrs."
   ]
  },
  {
   "type": "paragraph",
   "text": "Heat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath"
  },
  {
   "type": "paragraph",
   "text": "Don't rest hubs on the bottom of\nthe container."
  },
  {
   "type": "paragraph",
   "text": "Don't use an open flame in a combustible atmosphere or near combustible \nmaterials."
  },
  {
   "type": "paragraph",
   "text": "Mount hubs as quickly as possible with flange face flush \nwith shaft end."
  },
  {
   "type": "paragraph",
   "text": "Allow hubs to cool before proceeding"
  },
  {
   "type": "paragraph",
   "text": "أدخل البراغي (إذا لزم الأمر) وأحكم ربطها"
  },
  {
   "type": "paragraph",
   "text": "Mount \nSeals و Hubs"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Lock out starting switch of prime"
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "Lightly coats seals with grease and place on shafts BEFORE mounting hubs"
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "Heat interference fit hubs as previously instructed"
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "Seal keyways to prevent leakage"
  },
  {
   "type": "paragraph",
   "text": "6."
  },
  {
   "type": "paragraph",
   "text": "7."
  },
  {
   "type": "paragraph",
   "text": "Tighten setscrews when furnished."
  },
  {
   "type": "paragraph",
   "text": "Gap and Angular Alignment"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Use a spacer bar equal in thickness to the gap specified in Table 1"
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "The difference in minimum and maximum measurements\nmust not exceed the ANGULAR installation\nlimits \nspecified in\nTable 1."
  },
  {
   "type": "paragraph",
   "text": "Offset تنسيق"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Align a straight edge rests\nsquarely (or within the limits specified\nin Table 2) on both hubs as shown\nabove and also at 90o intervals."
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "The clearance must not exceed the PARALLEL OFFSET installation limits specified \nin Table 1."
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "Tighten all foundation bolts and repeat steps 2 and 3."
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "Realign coupling if necessary."
  },
  {
   "type": "paragraph",
   "text": "إدراج Grid"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Pack gap and grooves with\nspecified lubricant before inserting grid."
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "عندما يتم تجهيز الشبكة إلى جزأين أو أكثر، قم بتثبيتها بحيث يتم قطعها بالكامل \nنهايات تمتد في نفس الاتجاه. هذا سيضمن الشبكة الصحيحة \nالاتصال مع دبوس غير الدورية في نصفي الغطاء."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "Spread the grid slightly to pass over the coupling teeth and seat with a soft mallet."
  },
  {
   "type": "paragraph",
   "text": "Pack مع Grease and \nAssemble Covers"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Pack the spaces between and around \n the grid with as much lubricant as possible and wipe off excess flush with \n top of grid."
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "Position seals on hubs to line up\nwith grooves in cover."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "Push gaskets in until they stop\nagainst the seals and secure cover halves with fasteners, tighten to torque\nspecified in Table2."
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "Make sure gaskets stay in \nposition during tightening of fasteners"
  },
  {
   "type": "paragraph",
   "text": "CAUTION: Make certain lube plugs are installed before operating."
  },
  {
   "type": "paragraph",
   "text": "Maintenance Procedures"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Check alignment per. If the maximum operating\nmisalignment limits are exceeded, realign the coupling to the recommended\ninstallation limits (see table2)."
  },
  {
   "type": "paragraph",
   "text": "VERTICAL COUPLING"
  },
  {
   "type": "paragraph",
   "text": "VERTICAL COUPLING"
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "Check tightening torques of all\nfasteners."
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "Inspect seal ring and gasket to\ndetermine if replacement is required. If leaking grease, replace."
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "When connected equipment is\nserviced:"
  },
  {
   "type": "paragraph",
   "text": "a) \nDcom.isassemble the coupling and inspect for wear."
  },
  {
   "type": "paragraph",
   "text": "b) \nReplace worn parts."
  },
  {
   "type": "paragraph",
   "text": "c) Clean grease from coupling and repack with new grease."
  },
  {
   "type": "paragraph",
   "text": "d) Install coupling using new gasket."
  },
  {
   "type": "paragraph",
   "text": "The required frequency of \nlubrication is directly related to the type of lubricant chosen, and the \noperating conditions."
  },
  {
   "type": "paragraph",
   "text": "Steelflex couplings lubricated with common industrial\nlubricants should be relubed annually."
  },
  {
   "type": "paragraph",
   "text": "استخدام شحم فالك طويل الأمد\n(LTG) سوف تسمح relube intervals to be extended to\nbeyond five years."
  },
  {
   "type": "paragraph",
   "text": "When إعادة التشغيل,\nremove both lube plugs and insert lube fitting."
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "املأ بمواد التشحيم الموصى بها\nحتى يظهر الفائض في الفتحة المقابلة."
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "",
     ""
    ],
    [
     "2.",
     ""
    ],
    [
     "3.",
     ""
    ],
    [
     "4.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Caution: Make certain all plugs have been inserted after\nlubricating."
  },
  {
   "type": "paragraph",
   "text": "Parts Interchangeability"
  },
  {
   "type": "paragraph",
   "text": "PART NUMBERS"
  },
  {
   "type": "paragraph",
   "text": "1. Seal (T10)"
  },
  {
   "type": "paragraph",
   "text": "2. الغطاء (T10)"
  },
  {
   "type": "paragraph",
   "text": "3. Hub (Specify bore and keyway)"
  },
  {
   "type": "paragraph",
   "text": "4. Grid"
  },
  {
   "type": "paragraph",
   "text": "5. Gasket (T10)"
  },
  {
   "type": "paragraph",
   "text": "6. Fasteners (T10) --- Coupling"
  },
  {
   "type": "paragraph",
   "text": "may be supplied with one"
  },
  {
   "type": "paragraph",
   "text": "تعيين كل من السحابات سلسلة بوصة \n and metric Fasteners"
  },
  {
   "type": "paragraph",
   "text": "7. Lube Plug."
  },
  {
   "type": "paragraph",
   "text": "ORDER INFORMATION"
  },
  {
   "type": "paragraph",
   "text": "1. Identify part (s) required by\n الاسم أعلاه."
  },
  {
   "type": "paragraph",
   "text": "2. Furnish the following \n information:"
  },
  {
   "type": "paragraph",
   "text": "EXAMPLE"
  },
  {
   "type": "paragraph",
   "text": "Coupling Type: T10"
  },
  {
   "type": "paragraph",
   "text": "Model B"
  },
  {
   "type": "paragraph",
   "text": "Bore: 1,375\n Keyway .375 x .187"
  },
  {
   "type": "paragraph",
   "text": "3. Price parts from price list\n 422 - 110 and appropriate \n discount sheet."
  },
  {
   "type": "paragraph",
   "text": "Type Coupling Installation & \nAlignment Data"
  },
  {
   "type": "paragraph",
   "text": "Table 1: Misalignment و End Float"
  },
  {
   "type": "paragraph",
   "text": "مقاس"
  },
  {
   "type": "paragraph",
   "text": "Installation Limits"
  },
  {
   "type": "paragraph",
   "text": "Operating Limits"
  },
  {
   "type": "paragraph",
   "text": "Cover Fastener"
  },
  {
   "type": "paragraph",
   "text": "Tightening"
  },
  {
   "type": "paragraph",
   "text": "Torque Volts"
  },
  {
   "type": "paragraph",
   "text": "Allow Speed (rpm)"
  },
  {
   "type": "paragraph",
   "text": "Lube Wt"
  },
  {
   "type": "paragraph",
   "text": "Parallel"
  },
  {
   "type": "paragraph",
   "text": "Offset-p"
  },
  {
   "type": "paragraph",
   "text": "Angular"
  },
  {
   "type": "paragraph",
   "text": "(X-Y)"
  },
  {
   "type": "paragraph",
   "text": "Normal Gap 100%"
  },
  {
   "type": "paragraph",
   "text": "Parallel \n offset-p"
  },
  {
   "type": "paragraph",
   "text": "Angular"
  },
  {
   "type": "paragraph",
   "text": "(X-Y)"
  },
  {
   "type": "paragraph",
   "text": "End Float Physical Limit\n (Min.)\n 2 x F"
  },
  {
   "type": "paragraph",
   "text": "Max\n in"
  },
  {
   "type": "paragraph",
   "text": "الأعلى.\n mm"
  },
  {
   "type": "paragraph",
   "text": "Max\n in"
  },
  {
   "type": "paragraph",
   "text": "الأعلى.\n mm"
  },
  {
   "type": "paragraph",
   "text": "in"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "Max\n in"
  },
  {
   "type": "paragraph",
   "text": "الأعلى.\n mm"
  },
  {
   "type": "paragraph",
   "text": "Max\n in"
  },
  {
   "type": "paragraph",
   "text": "الأعلى.\n mm"
  },
  {
   "type": "paragraph",
   "text": "in"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "In. Series Fasteners (إب-in.)"
  },
  {
   "type": "paragraph",
   "text": "السحابات المترية (نيوتن متر)"
  },
  {
   "type": "paragraph",
   "text": "إب"
  },
  {
   "type": "paragraph",
   "text": "kg"
  },
  {
   "type": "paragraph",
   "text": "1020T"
  },
  {
   "type": "paragraph",
   "text": "0.06"
  },
  {
   "type": "paragraph",
   "text": "0.15"
  },
  {
   "type": "paragraph",
   "text": "0.003"
  },
  {
   "type": "paragraph",
   "text": "0.08"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.012"
  },
  {
   "type": "paragraph",
   "text": "0.30"
  },
  {
   "type": "paragraph",
   "text": ".010"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.210"
  },
  {
   "type": "paragraph",
   "text": "5.33"
  },
  {
   "type": "paragraph",
   "text": "100"
  },
  {
   "type": "paragraph",
   "text": "11.3"
  },
  {
   "type": "paragraph",
   "text": "4500"
  },
  {
   "type": "paragraph",
   "text": "0.06"
  },
  {
   "type": "paragraph",
   "text": "0.03"
  },
  {
   "type": "paragraph",
   "text": "0.06"
  },
  {
   "type": "paragraph",
   "text": "0.15"
  },
  {
   "type": "paragraph",
   "text": "0.003"
  },
  {
   "type": "paragraph",
   "text": "0.08"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.012"
  },
  {
   "type": "paragraph",
   "text": "0.30"
  },
  {
   "type": "paragraph",
   "text": ".012"
  },
  {
   "type": "paragraph",
   "text": "0.30"
  },
  {
   "type": "paragraph",
   "text": "0.198"
  },
  {
   "type": "paragraph",
   "text": "5.03"
  },
  {
   "type": "paragraph",
   "text": "100"
  },
  {
   "type": "paragraph",
   "text": "11.3"
  },
  {
   "type": "paragraph",
   "text": "4500"
  },
  {
   "type": "paragraph",
   "text": "0.09"
  },
  {
   "type": "paragraph",
   "text": "0.04"
  },
  {
   "type": "paragraph",
   "text": "0.12"
  },
  {
   "type": "paragraph",
   "text": "0.15"
  },
  {
   "type": "paragraph",
   "text": "0.003"
  },
  {
   "type": "paragraph",
   "text": "0.08"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.012"
  },
  {
   "type": "paragraph",
   "text": "0.30"
  },
  {
   "type": "paragraph",
   "text": ".013"
  },
  {
   "type": "paragraph",
   "text": "0.33"
  },
  {
   "type": "paragraph",
   "text": "0.211"
  },
  {
   "type": "paragraph",
   "text": "5.36"
  },
  {
   "type": "paragraph",
   "text": "100"
  },
  {
   "type": "paragraph",
   "text": "11.3"
  },
  {
   "type": "paragraph",
   "text": "4500"
  },
  {
   "type": "paragraph",
   "text": "0.12"
  },
  {
   "type": "paragraph",
   "text": "0.05"
  },
  {
   "type": "paragraph",
   "text": "0.IS"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.004"
  },
  {
   "type": "paragraph",
   "text": "0.10"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": ".016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": "0.212"
  },
  {
   "type": "paragraph",
   "text": "5.38"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "23.6"
  },
  {
   "type": "paragraph",
   "text": "4500"
  },
  {
   "type": "paragraph",
   "text": "0.I5"
  },
  {
   "type": "paragraph",
   "text": "0.07"
  },
  {
   "type": "paragraph",
   "text": "0.19"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.005"
  },
  {
   "type": "paragraph",
   "text": "0.13"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": ".018"
  },
  {
   "type": "paragraph",
   "text": "0.46"
  },
  {
   "type": "paragraph",
   "text": "0.258"
  },
  {
   "type": "paragraph",
   "text": "&.55"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "23.6"
  },
  {
   "type": "paragraph",
   "text": "4350"
  },
  {
   "type": "paragraph",
   "text": "0.19"
  },
  {
   "type": "paragraph",
   "text": "0.09"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.005"
  },
  {
   "type": "paragraph",
   "text": "0.13"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": ".020"
  },
  {
   "type": "paragraph",
   "text": "0.51"
  },
  {
   "type": "paragraph",
   "text": "0.259"
  },
  {
   "type": "paragraph",
   "text": "6.58"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "23.6"
  },
  {
   "type": "paragraph",
   "text": "4125"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.11"
  },
  {
   "type": "paragraph",
   "text": "0.38"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.006"
  },
  {
   "type": "paragraph",
   "text": "0.IS"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": ".024"
  },
  {
   "type": "paragraph",
   "text": "0.61"
  },
  {
   "type": "paragraph",
   "text": "0.288"
  },
  {
   "type": "paragraph",
   "text": "7.32"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "23.6"
  },
  {
   "type": "paragraph",
   "text": "3600"
  },
  {
   "type": "paragraph",
   "text": "0.38"
  },
  {
   "type": "paragraph",
   "text": "0.17"
  },
  {
   "type": "paragraph",
   "text": "0.56"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.007"
  },
  {
   "type": "paragraph",
   "text": "0.18"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "0.016"
  },
  {
   "type": "paragraph",
   "text": "0.41"
  },
  {
   "type": "paragraph",
   "text": ".028"
  },
  {
   "type": "paragraph",
   "text": "0.71"
  },
  {
   "type": "paragraph",
   "text": "0.286"
  },
  {
   "type": "paragraph",
   "text": "7.26"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "23.6"
  },
  {
   "type": "paragraph",
   "text": "3600"
  },
  {
   "type": "paragraph",
   "text": "0.56"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.94"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.008"
  },
  {
   "type": "paragraph",
   "text": "0.20"
  },
  {
   "type": "paragraph",
   "text": "0.188"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "0.020"
  },
  {
   "type": "paragraph",
   "text": "0.51"
  },
  {
   "type": "paragraph",
   "text": ".033"
  },
  {
   "type": "paragraph",
   "text": "0.84"
  },
  {
   "type": "paragraph",
   "text": "0.429"
  },
  {
   "type": "paragraph",
   "text": "10.90"
  },
  {
   "type": "paragraph",
   "text": "312"
  },
  {
   "type": "paragraph",
   "text": "35"
  },
  {
   "type": "paragraph",
   "text": "2440"
  },
  {
   "type": "paragraph",
   "text": "0.94"
  },
  {
   "type": "paragraph",
   "text": "0.43"
  },
  {
   "type": "paragraph",
   "text": "1.1"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.009"
  },
  {
   "type": "paragraph",
   "text": "0.23"
  },
  {
   "type": "paragraph",
   "text": "0.188"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "0.020"
  },
  {
   "type": "paragraph",
   "text": "0.51"
  },
  {
   "type": "paragraph",
   "text": ".036"
  },
  {
   "type": "paragraph",
   "text": "0.91"
  },
  {
   "type": "paragraph",
   "text": ".429"
  },
  {
   "type": "paragraph",
   "text": "10.90"
  },
  {
   "type": "paragraph",
   "text": "312"
  },
  {
   "type": "paragraph",
   "text": "35"
  },
  {
   "type": "paragraph",
   "text": "2250"
  },
  {
   "type": "paragraph",
   "text": "1.1"
  },
  {
   "type": "paragraph",
   "text": "0.51"
  },
  {
   "type": "paragraph",
   "text": "1.6"
  },
  {
   "type": "paragraph",
   "text": "0.28"
  },
  {
   "type": "paragraph",
   "text": "0.010"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "0.022"
  },
  {
   "type": "paragraph",
   "text": "0.56"
  },
  {
   "type": "paragraph",
   "text": "0.04"
  },
  {
   "type": "paragraph",
   "text": "1.02"
  },
  {
   "type": "paragraph",
   "text": ".556"
  },
  {
   "type": "paragraph",
   "text": "14.12"
  },
  {
   "type": "paragraph",
   "text": "650"
  },
  {
   "type": "paragraph",
   "text": "73"
  },
  {
   "type": "paragraph",
   "text": "2025"
  },
  {
   "type": "paragraph",
   "text": "1.6"
  },
  {
   "type": "paragraph",
   "text": "0.74"
  },
  {
   "type": "paragraph",
   "text": "2.0"
  },
  {
   "type": "paragraph",
   "text": "0.28"
  },
  {
   "type": "paragraph",
   "text": "0.012"
  },
  {
   "type": "paragraph",
   "text": "0.30"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "0.022"
  },
  {
   "type": "paragraph",
   "text": "0.56"
  },
  {
   "type": "paragraph",
   "text": "0.047"
  },
  {
   "type": "paragraph",
   "text": "1.19"
  },
  {
   "type": "paragraph",
   "text": ".551"
  },
  {
   "type": "paragraph",
   "text": "14.00"
  },
  {
   "type": "paragraph",
   "text": "650"
  },
  {
   "type": "paragraph",
   "text": "73"
  },
  {
   "type": "paragraph",
   "text": "1800"
  },
  {
   "type": "paragraph",
   "text": "2.0"
  },
  {
   "type": "paragraph",
   "text": "0.91"
  },
  {
   "type": "paragraph",
   "text": "2.5"
  },
  {
   "type": "paragraph",
   "text": "0.28"
  },
  {
   "type": "paragraph",
   "text": "0.013"
  },
  {
   "type": "paragraph",
   "text": "0.33"
  },
  {
   "type": "paragraph",
   "text": "0.25"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "0.022"
  },
  {
   "type": "paragraph",
   "text": "0.56"
  },
  {
   "type": "paragraph",
   "text": "0.053"
  },
  {
   "type": "paragraph",
   "text": "1.35"
  },
  {
   "type": "paragraph",
   "text": ".571"
  },
  {
   "type": "paragraph",
   "text": "14.50"
  },
  {
   "type": "paragraph",
   "text": "650"
  },
  {
   "type": "paragraph",
   "text": "73"
  },
  {
   "type": "paragraph",
   "text": "1650"
  },
  {
   "type": "paragraph",
   "text": "2.5"
  },
  {
   "type": "paragraph",
   "text": "1.14"
  },
  {
   "type": "paragraph",
   "text": "تحمل"
  },
  {
   "type": "paragraph",
   "text": "تفكيك الرنك \nنظام محمل الجلبة من النوع \"ER\" - مبيت بزعانف (مع ختم من النوع 10 \nكلا الجانبين)"
  },
  {
   "type": "paragraph",
   "text": "To disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location."
  },
  {
   "type": "paragraph",
   "text": "Thoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5)."
  },
  {
   "type": "paragraph",
   "text": "Use the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16)."
  },
  {
   "type": "paragraph",
   "text": "Pull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers."
  },
  {
   "type": "paragraph",
   "text": "Lift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring."
  },
  {
   "type": "paragraph",
   "text": "Remove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13)."
  },
  {
   "type": "paragraph",
   "text": "Disconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16)."
  },
  {
   "type": "paragraph",
   "text": "باستخدام رافعة\nأو جاك، ارفع العمود قليلاً بحيث يكون النصف السفلي من بطانة المحمل\n(16) يمكن دحرجتها من مبيت المحمل (2)."
  },
  {
   "type": "paragraph",
   "text": "طرح (احرص على عدم الاستخدام\nالقوة المفرطة) النصف السفلي من بطانة المحمل (16) و \nremove it."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers."
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف وفحص جميع الأجزاء الفردية التي تمت إزالتها تمامًا.\nقم بتنظيف الجزء الداخلي من مبيت المحمل."
  },
  {
   "type": "paragraph",
   "text": "To reassemble the Renk Bearing System, follow the preceding instructions in the reverse order."
  },
  {
   "type": "list",
   "items": [
    "To disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.",
    "Thoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.",
    "Loosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).",
    "Use the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).",
    "Pull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.",
    "Lift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.",
    "Loosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.",
    "Remove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).",
    "Disconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).",
    "باستخدام رافعة\nأو جاك، ارفع العمود قليلاً بحيث يكون النصف السفلي من بطانة المحمل\n(16) يمكن دحرجتها من مبيت المحمل (2).",
    "طرح (احرص على عدم الاستخدام\nالقوة المفرطة) النصف السفلي من بطانة المحمل (16) و \nremove it.",
    "Loosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.",
    "قم بتنظيف وفحص جميع الأجزاء الفردية التي تمت إزالتها تمامًا.\nقم بتنظيف الجزء الداخلي من مبيت المحمل.",
    "To reassemble the Renk Bearing System, follow the preceding instructions in the reverse order."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly Instructions"
  },
  {
   "type": "paragraph",
   "text": "( 1 )"
  },
  {
   "type": "paragraph",
   "text": "Drain Plug"
  },
  {
   "type": "paragraph",
   "text": "( 14 )"
  },
  {
   "type": "paragraph",
   "text": "Labyrinth Seal Carrier Bolt"
  },
  {
   "type": "paragraph",
   "text": "( 2 )"
  },
  {
   "type": "paragraph",
   "text": "Bearing Housing"
  },
  {
   "type": "paragraph",
   "text": "( 15 )"
  },
  {
   "type": "paragraph",
   "text": "Bearing Liner - Top Half"
  },
  {
   "type": "paragraph",
   "text": "( 5 )"
  },
  {
   "type": "paragraph",
   "text": "Bearing Housing Cap"
  },
  {
   "type": "paragraph",
   "text": "( 16 )"
  },
  {
   "type": "paragraph",
   "text": "Bearing Liner - Bottom Half"
  },
  {
   "type": "paragraph",
   "text": "( 6 )"
  },
  {
   "type": "paragraph",
   "text": "Bearing Housing Cap Split Line Bolt"
  },
  {
   "type": "paragraph",
   "text": "( 17)"
  },
  {
   "type": "paragraph",
   "text": "Oil Ring"
  },
  {
   "type": "paragraph",
   "text": "Lifting Eyebolt"
  },
  {
   "type": "paragraph",
   "text": "Labyrinth Seal"
  },
  {
   "type": "paragraph",
   "text": "حامل ختم المتاهة"
  },
  {
   "type": "paragraph",
   "text": "Garter Spring"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "( 10 )",
     "",
     "( 18 )",
     ""
    ],
    [
     "",
     "( 13 )",
     "",
     "( 19 )",
     ""
    ],
    [
     "قاعدة التمثال من النوع \"ER\" ذات الزعانف"
    ],
    [
     "(with type 10 Seal on Both Sides)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "إعادة التجميع"
  },
  {
   "type": "paragraph",
   "text": "Check\nmounting structure, making sure it is rigid, level and well supported."
  },
  {
   "type": "paragraph",
   "text": "Inspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots."
  },
  {
   "type": "paragraph",
   "text": "After removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit."
  },
  {
   "type": "paragraph",
   "text": "Before the bottom liner half \nيكون\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged."
  },
  {
   "type": "paragraph",
   "text": "As soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing."
  },
  {
   "type": "paragraph",
   "text": "After the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel."
  },
  {
   "type": "paragraph",
   "text": "The loose oil\nring (6) is installed next."
  },
  {
   "type": "paragraph",
   "text": "The ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring."
  },
  {
   "type": "paragraph",
   "text": "ال bolts must be tightly fastened."
  },
  {
   "type": "paragraph",
   "text": "Split\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring."
  },
  {
   "type": "paragraph",
   "text": "في\nأي dis- وإعادة التجميع، يجب الحرص على أن\nحلقة الزيت غير مشوهة و its geometrical shape is maintained."
  },
  {
   "type": "paragraph",
   "text": "The outside of the two liner halves is stamped with\nidentification numbers or marks near the split line."
  },
  {
   "type": "paragraph",
   "text": "Make\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position."
  },
  {
   "type": "paragraph",
   "text": "Incorrect fitting may lead to heavy damage due to clamping\nof the shaft."
  },
  {
   "type": "paragraph",
   "text": "Check\nto ensure that the loose oil ring can still rotate freely on the shaft."
  },
  {
   "type": "paragraph",
   "text": "بعد coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position."
  },
  {
   "type": "paragraph",
   "text": "Care\nmust be taken that the identification numbers or marks match."
  },
  {
   "type": "paragraph",
   "text": "Ensure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner."
  },
  {
   "type": "paragraph",
   "text": "The cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration."
  },
  {
   "type": "list",
   "items": [
    "Check\nmounting structure, making sure it is rigid, level and well supported.",
    "Inspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.",
    "After removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.",
    "Before the bottom liner half \nيكون\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.",
    "As soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.",
    "After the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.",
    "The loose oil\nring (6) is installed next.",
    "The ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.",
    "ال bolts must be tightly fastened.",
    "Split\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.",
    "في\nأي dis- وإعادة التجميع، يجب الحرص على أن\nحلقة الزيت غير مشوهة و its geometrical shape is maintained.",
    "The outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.",
    "Make\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.",
    "Incorrect fitting may lead to heavy damage due to clamping\nof the shaft.",
    "Check\nto ensure that the loose oil ring can still rotate freely on the shaft.",
    "بعد coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.",
    "Care\nmust be taken that the identification numbers or marks match.",
    "Ensure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.",
    "The cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil Filling"
  },
  {
   "type": "paragraph",
   "text": "The bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1)."
  },
  {
   "type": "paragraph",
   "text": "All\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks."
  },
  {
   "type": "paragraph",
   "text": "ملء\nيقوم المحمل بمادة التشحيم الموجود خلف منتصف زجاج رؤية الزيت (11) بذلك\nلا يضعف وظيفة المحمل، ولكن هناك احتمال أن الزائدة\nقد يتسرب الزيت out\nthrough the shaft seals."
  },
  {
   "type": "list",
   "items": [
    "The bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).",
    "All\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.",
    "ملء\nيقوم المحمل بمادة التشحيم الموجود خلف منتصف زجاج رؤية الزيت (11) بذلك\nلا يضعف وظيفة المحمل، ولكن هناك احتمال أن الزائدة\nقد يتسرب الزيت out\nthrough the shaft seals."
   ]
  },
  {
   "type": "paragraph",
   "text": "Shaft Seals"
  },
  {
   "type": "paragraph",
   "text": "Insert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring."
  },
  {
   "type": "paragraph",
   "text": "Clean the drain holes in the lower\npart of the seal if it is dirty."
  },
  {
   "type": "paragraph",
   "text": "Press the bottom half of the\ncomplete seal lightly against the underside of the shaft."
  },
  {
   "type": "paragraph",
   "text": "Clean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc."
  },
  {
   "type": "paragraph",
   "text": "Also coat it with the sealing\ncompound before assembly."
  },
  {
   "type": "list",
   "items": [
    "Insert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.",
    "Clean the drain holes in the lower\npart of the seal if it is dirty.",
    "Press the bottom half of the\ncomplete seal lightly against the underside of the shaft.",
    "Clean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.",
    "Also coat it with the sealing\ncompound before assembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Types of Shaft Seals for Slide \nBearings"
  },
  {
   "type": "paragraph",
   "text": "1. Labyrinth seal"
  },
  {
   "type": "paragraph",
   "text": "1.1 Floating\nlabyrinth seal."
  },
  {
   "type": "paragraph",
   "text": "1.2 Floating oil\nsealing rings."
  },
  {
   "type": "paragraph",
   "text": "1.3 Rigid labyrinth\nseal."
  },
  {
   "type": "paragraph",
   "text": "1.4 Labyrinth seal\ncombined with dust flinger."
  },
  {
   "type": "paragraph",
   "text": "1.5 Labyrinth seal combined with bolt-on baffle."
  },
  {
   "type": "paragraph",
   "text": "2. Wind-back seal."
  },
  {
   "type": "paragraph",
   "text": "3. Soft packing\n(figure 7)."
  },
  {
   "type": "paragraph",
   "text": "4. Felt seal (DIN\n5419)."
  },
  {
   "type": "paragraph",
   "text": "5. Grease seal."
  },
  {
   "type": "paragraph",
   "text": "6. Flinger seal."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Putting \nInto Service"
  },
  {
   "type": "paragraph",
   "text": "Precautions before actual \nstart-up"
  },
  {
   "type": "paragraph",
   "text": "Setting \nAfter Start-up"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  },
  {
   "type": "paragraph",
   "text": "Pillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\nختم مروحة الهواء\nCPB6 - 5675 SWSI\nCO Vents Fans Inc.\nرقم الوثيقة: Fan-016-r0\nصدرت إلى: \nAl Kuriemat PS\nحالة: موافقة\nإجراء:\nEquipment Inspection (I1- Y1)\nموافقة Date: 25 May 2005\nتاريخ المراد مراجعتها: May 2010\nمقدمة\nThis document outlines the equipment inspection I1, which must be performed \n on an annually bases as \nindicated by Y1 in the title block.\nThe first\ndraft is initiated by eng. Ekramy Mostafa Mohamad, tested by eng Gamal Abdel Meniem Abu Saree, accepted by general \n director of mechanical maintenance eng. Ebrahim Zarea ووافق عليها المهندس. فتحي السيد head \n sector of Kurimat PS. This document \n certified by eng. جمال الدين عبد الوهاب UEEPC general director of\n inspection & quality control and MPIS Coordinator.\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nIsolate the circuit breaker for the Seal Air Fan.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nIsolate the circuit breaker for the Seal Air Fan.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nمقياس محسس سائل التنظيف، مضاد للغبار \n قناع\nجهاز رفع مناسب.\nWork to be Carried \nOut\nاقتران\nCoupling Disassembly\nو Grid Removal\n1.\nقم بإزالة نصفي الغطاء والشبكة.\n2.\nA round rod or screwdriver that will conveniently fit into the open loop \n ends of the grid is required.\n3.\nBegin at the open end of the grid section and insert the rod or the \n screwdriver into the loop ends.\n4.\nUse the teeth adjacent to each loop as a fulcrum and pry the grid out \n radially in even, gradual stages, proceeding alternately from side to side.\nحَشد of type T10 Steel FLEX Tapered Grid Couplings\nClearance Fit Hubs\nتنظيف جميع الأجزاء باستخدام\nغير قابلة للاشتعال\nمذيب\nCheck hubs, shafts and key ways for burrs.\nتنظيف جميع الأجزاء باستخدام\nغير قابلة للاشتعال\nمذيب\nCheck hubs, shafts and key ways for burrs.\nHeat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath\nDon't rest hubs on the bottom of\nthe container.\nDon't use an open flame in a combustible atmosphere or near combustible \nmaterials.\nMount hubs as quickly as possible with flange face flush \nwith shaft end.\nAllow hubs to cool before proceeding\nأدخل البراغي (إذا لزم الأمر) وأحكم ربطها\nMount \nSeals و Hubs\n1.\nLock out starting switch of prime\n2.\n3.\nLightly coats seals with grease and place on shafts BEFORE mounting hubs\n4.\nHeat interference fit hubs as previously instructed\n5.\nSeal keyways to prevent leakage\n6.\n7.\nTighten setscrews when furnished.\nGap and Angular Alignment\n1.\nUse a spacer bar equal in thickness to the gap specified in Table 1\n2.\n3.\nThe difference in minimum and maximum measurements\nmust not exceed the ANGULAR installation\nlimits \nspecified in\nTable 1.\nOffset تنسيق\n1.\nAlign a straight edge rests\nsquarely (or within the limits specified\nin Table 2) on both hubs as shown\nabove and also at 90o intervals.\n2.\n3.\nThe clearance must not exceed the PARALLEL OFFSET installation limits specified \nin Table 1.\n4.\nTighten all foundation bolts and repeat steps 2 and 3.\n5.\nRealign coupling if necessary.\nإدراج Grid\n1.\nPack gap and grooves with\nspecified lubricant before inserting grid.\n2.\nعندما يتم تجهيز الشبكة إلى جزأين أو أكثر، قم بتثبيتها بحيث يتم قطعها بالكامل \nنهايات تمتد في نفس الاتجاه. هذا سيضمن الشبكة الصحيحة \nالاتصال مع دبوس غير الدورية في نصفي الغطاء.\n3.\nSpread the grid slightly to pass over the coupling teeth and seat with a soft mallet.\nPack مع Grease and \nAssemble Covers\n1.\nPack the spaces between and around \n the grid with as much lubricant as possible and wipe off excess flush with \n top of grid.\n2.\nPosition seals on hubs to line up\nwith grooves in cover.\n3.\n4.\nPush gaskets in until they stop\nagainst the seals and secure cover halves with fasteners, tighten to torque\nspecified in Table2.\n5.\nMake sure gaskets stay in \nposition during tightening of fasteners\nCAUTION: Make certain lube plugs are installed before operating.\nMaintenance Procedures\n1.\nCheck alignment per. If the maximum operating\nmisalignment limits are exceeded, realign the coupling to the recommended\ninstallation limits (see table2).\nVERTICAL COUPLING\nVERTICAL COUPLING\n2.\nCheck tightening torques of all\nfasteners.\n3.\nInspect seal ring and gasket to\ndetermine if replacement is required. If leaking grease, replace.\n4.\nWhen connected equipment is\nserviced:\na) \nDcom.isassemble the coupling and inspect for wear.\nb) \nReplace worn parts.\nc) Clean grease from coupling and repack with new grease.\nd) Install coupling using new gasket.\nThe required frequency of \nlubrication is directly related to the type of lubricant chosen, and the \noperating conditions.\nSteelflex couplings lubricated with common industrial\nlubricants should be relubed annually.\nاستخدام شحم فالك طويل الأمد\n(LTG) سوف تسمح relube intervals to be extended to\nbeyond five years.\nWhen إعادة التشغيل,\nremove both lube plugs and insert lube fitting.\n5.\nاملأ بمواد التشحيم الموصى بها\nحتى يظهر الفائض في الفتحة المقابلة.\n\nCaution: Make certain all plugs have been inserted after\nlubricating.\nParts Interchangeability\nPART NUMBERS\n1. Seal (T10)\n2. الغطاء (T10)\n3. Hub (Specify bore and keyway)\n4. Grid\n5. Gasket (T10)\n6. Fasteners (T10) --- Coupling\nmay be supplied with one\nتعيين كل من السحابات سلسلة بوصة \n and metric Fasteners\n7. Lube Plug.\nORDER INFORMATION\n1. Identify part (s) required by\n الاسم أعلاه.\n2. Furnish the following \n information:\nEXAMPLE\nCoupling Type: T10\nModel B\nBore: 1,375\n Keyway .375 x .187\n3. Price parts from price list\n 422 - 110 and appropriate \n discount sheet.\nType Coupling Installation & \nAlignment Data\nTable 1: Misalignment و End Float\nمقاس\nInstallation Limits\nOperating Limits\nCover Fastener\nTightening\nTorque Volts\nAllow Speed (rpm)\nLube Wt\nParallel\nOffset-p\nAngular\n(X-Y)\nNormal Gap 100%\nParallel \n offset-p\nAngular\n(X-Y)\nEnd Float Physical Limit\n (Min.)\n 2 x F\nMax\n in\nالأعلى.\n mm\nMax\n in\nالأعلى.\n mm\nin\nmm\nMax\n in\nالأعلى.\n mm\nMax\n in\nالأعلى.\n mm\nin\nmm\nIn. Series Fasteners (إب-in.)\nالسحابات المترية (نيوتن متر)\nإب\nkg\n1020T\n0.06\n0.15\n0.003\n0.08\n0.125\n3\n0.012\n0.30\n.010\n0.25\n0.210\n5.33\n100\n11.3\n4500\n0.06\n0.03\n0.06\n0.15\n0.003\n0.08\n0.125\n3\n0.012\n0.30\n.012\n0.30\n0.198\n5.03\n100\n11.3\n4500\n0.09\n0.04\n0.12\n0.15\n0.003\n0.08\n0.125\n3\n0.012\n0.30\n.013\n0.33\n0.211\n5.36\n100\n11.3\n4500\n0.12\n0.05\n0.IS\n0.20\n0.004\n0.10\n0.125\n3\n0.016\n0.41\n.016\n0.41\n0.212\n5.38\n200\n23.6\n4500\n0.I5\n0.07\n0.19\n0.20\n0.005\n0.13\n0.125\n3\n0.016\n0.41\n.018\n0.46\n0.258\n&.55\n200\n23.6\n4350\n0.19\n0.09\n0.25\n0.20\n0.005\n0.13\n0.125\n3\n0.016\n0.41\n.020\n0.51\n0.259\n6.58\n200\n23.6\n4125\n0.25\n0.11\n0.38\n0.20\n0.006\n0.IS\n0.125\n3\n0.016\n0.41\n.024\n0.61\n0.288\n7.32\n200\n23.6\n3600\n0.38\n0.17\n0.56\n0.20\n0.007\n0.18\n0.125\n3\n0.016\n0.41\n.028\n0.71\n0.286\n7.26\n200\n23.6\n3600\n0.56\n0.25\n0.94\n0.25\n0.008\n0.20\n0.188\n5\n0.020\n0.51\n.033\n0.84\n0.429\n10.90\n312\n35\n2440\n0.94\n0.43\n1.1\n0.25\n0.009\n0.23\n0.188\n5\n0.020\n0.51\n.036\n0.91\n.429\n10.90\n312\n35\n2250\n1.1\n0.51\n1.6\n0.28\n0.010\n0.25\n0.25\n6\n0.022\n0.56\n0.04\n1.02\n.556\n14.12\n650\n73\n2025\n1.6\n0.74\n2.0\n0.28\n0.012\n0.30\n0.25\n6\n0.022\n0.56\n0.047\n1.19\n.551\n14.00\n650\n73\n1800\n2.0\n0.91\n2.5\n0.28\n0.013\n0.33\n0.25\n6\n0.022\n0.56\n0.053\n1.35\n.571\n14.50\n650\n73\n1650\n2.5\n1.14\nتحمل\nتفكيك الرنك \nنظام محمل الجلبة من النوع \"ER\" - مبيت بزعانف (مع ختم من النوع 10 \nكلا الجانبين)\nTo disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.\nThoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.\nLoosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).\nUse the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).\nPull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.\nLift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.\nLoosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.\nRemove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).\nDisconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).\nباستخدام رافعة\nأو جاك، ارفع العمود قليلاً بحيث يكون النصف السفلي من بطانة المحمل\n(16) يمكن دحرجتها من مبيت المحمل (2).\nطرح (احرص على عدم الاستخدام\nالقوة المفرطة) النصف السفلي من بطانة المحمل (16) و \nremove it.\nLoosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.\nقم بتنظيف وفحص جميع الأجزاء الفردية التي تمت إزالتها تمامًا.\nقم بتنظيف الجزء الداخلي من مبيت المحمل.\nTo reassemble the Renk Bearing System, follow the preceding instructions in the reverse order.\nTo disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.\nThoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.\nLoosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).\nUse the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).\nPull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.\nLift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.\nLoosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.\nRemove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).\nDisconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).\nباستخدام رافعة\nأو جاك، ارفع العمود قليلاً بحيث يكون النصف السفلي من بطانة المحمل\n(16) يمكن دحرجتها من مبيت المحمل (2).\nطرح (احرص على عدم الاستخدام\nالقوة المفرطة) النصف السفلي من بطانة المحمل (16) و \nremove it.\nLoosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.\nقم بتنظيف وفحص جميع الأجزاء الفردية التي تمت إزالتها تمامًا.\nقم بتنظيف الجزء الداخلي من مبيت المحمل.\nTo reassemble the Renk Bearing System, follow the preceding instructions in the reverse order.\nDisassembly Instructions\n( 1 )\nDrain Plug\n( 14 )\nLabyrinth Seal Carrier Bolt\n( 2 )\nBearing Housing\n( 15 )\nBearing Liner - Top Half\n( 5 )\nBearing Housing Cap\n( 16 )\nBearing Liner - Bottom Half\n( 6 )\nBearing Housing Cap Split Line Bolt\n( 17)\nOil Ring\nLifting Eyebolt\nLabyrinth Seal\nحامل ختم المتاهة\nGarter Spring\n\nإعادة التجميع\nCheck\nmounting structure, making sure it is rigid, level and well supported.\nInspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.\nAfter removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.\nBefore the bottom liner half \nيكون\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.\nAs soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.\nAfter the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.\nThe loose oil\nring (6) is installed next.\nThe ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.\nال bolts must be tightly fastened.\nSplit\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.\nفي\nأي dis- وإعادة التجميع، يجب الحرص على أن\nحلقة الزيت غير مشوهة و its geometrical shape is maintained.\nThe outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.\nMake\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.\nIncorrect fitting may lead to heavy damage due to clamping\nof the shaft.\nCheck\nto ensure that the loose oil ring can still rotate freely on the shaft.\nبعد coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.\nCare\nmust be taken that the identification numbers or marks match.\nEnsure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.\nThe cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration.\nCheck\nmounting structure, making sure it is rigid, level and well supported.\nInspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.\nAfter removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.\nBefore the bottom liner half \nيكون\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.\nAs soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.\nAfter the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.\nThe loose oil\nring (6) is installed next.\nThe ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.\nال bolts must be tightly fastened.\nSplit\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.\nفي\nأي dis- وإعادة التجميع، يجب الحرص على أن\nحلقة الزيت غير مشوهة و its geometrical shape is maintained.\nThe outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.\nMake\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.\nIncorrect fitting may lead to heavy damage due to clamping\nof the shaft.\nCheck\nto ensure that the loose oil ring can still rotate freely on the shaft.\nبعد coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.\nCare\nmust be taken that the identification numbers or marks match.\nEnsure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.\nThe cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration.\nOil Filling\nThe bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).\nAll\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.\nملء\nيقوم المحمل بمادة التشحيم الموجود خلف منتصف زجاج رؤية الزيت (11) بذلك\nلا يضعف وظيفة المحمل، ولكن هناك احتمال أن الزائدة\nقد يتسرب الزيت out\nthrough the shaft seals.\nThe bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).\nAll\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.\nملء\nيقوم المحمل بمادة التشحيم الموجود خلف منتصف زجاج رؤية الزيت (11) بذلك\nلا يضعف وظيفة المحمل، ولكن هناك احتمال أن الزائدة\nقد يتسرب الزيت out\nthrough the shaft seals.\nShaft Seals\nInsert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.\nClean the drain holes in the lower\npart of the seal if it is dirty.\nPress the bottom half of the\ncomplete seal lightly against the underside of the shaft.\nClean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.\nAlso coat it with the sealing\ncompound before assembly.\nInsert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.\nClean the drain holes in the lower\npart of the seal if it is dirty.\nPress the bottom half of the\ncomplete seal lightly against the underside of the shaft.\nClean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.\nAlso coat it with the sealing\ncompound before assembly.\nTypes of Shaft Seals for Slide \nBearings\n1. Labyrinth seal\n1.1 Floating\nlabyrinth seal.\n1.2 Floating oil\nsealing rings.\n1.3 Rigid labyrinth\nseal.\n1.4 Labyrinth seal\ncombined with dust flinger.\n1.5 Labyrinth seal combined with bolt-on baffle.\n2. Wind-back seal.\n3. Soft packing\n(figure 7).\n4. Felt seal (DIN\n5419).\n5. Grease seal.\n6. Flinger seal.\nLocation: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:\nPutting \nInto Service\nPrecautions before actual \nstart-up\nSetting \nAfter Start-up\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks\nPillow \n Blocks\n After 150 hours of operation, verify the tightening of each \n pillow block and motor nuts, and proceed with the installation of pins on the \n pillow blocks",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-15.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-14.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-10.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-11.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-12.gif",
   "alt": ""
  }
 ]
}