{
 "id": "arabic-web-boilers-ar-fan-017-r0-htm",
 "doc_number": "FAN-017-R0",
 "title_en": "",
 "title_ar": "Fan-017-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-017-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة \nفحص المعدات I1، والتي يجب أن تكون\nيتم إجراؤها على أساس شهري كما هو موضح بواسطة M1 في مقطع العنوان."
  },
  {
   "type": "paragraph",
   "text": "The function of the GRF is \nto\nmaintain the reheated steam temperature at \nthe rated value over the whole control range in order to allow the NOX\nreduction."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications of \nFan:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Power = 850 KW",
     "Pdisc. = 645 mm H2O"
    ],
    [
     "RPM = 1000",
     "س = 167400 كجم/ساعة/مروحة"
    ],
    [
     "Medium = Flue gases",
     "Two fan per unit"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. \n علي الصفوري اختبار م. محمد أنور غازي مقبول عموماً \n مدير م. جمال عبد المجيد الصفوري ووافق عليه م. محمد \n الطحاوي: رئيس قطاع شبرا الخيمة."
  },
  {
   "type": "paragraph",
   "text": "تم تنقيح هذه الوثيقة بواسطة المهندس. ناجح \nسليمان شوشة: مدير مراقبة الجودة بشركة CEPC، ومعتمد من قبل م. \nعفاف ابراهيم الديب: رئيس قطاع التفتيش وضبط الجودة بشركة CEPC وMPIS \nمنسق."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes,\nbelt, gloves etc."
  },
  {
   "type": "paragraph",
   "text": "عزل قاطع الدائرة الكهربائية\nمحرك المروحة"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المروحة\nميكانيكيا عن طريق إغلاق المثبط التسليم"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety helmet, shoes,\nbelt, gloves etc.",
    "عزل قاطع الدائرة الكهربائية\nمحرك المروحة",
    "Disconnect electric terminals of\nfan motor",
    "يجب عزل المروحة\nميكانيكيا عن طريق إغلاق المثبط التسليم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tools\n set"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid manual\n puller"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator"
  },
  {
   "type": "paragraph",
   "text": "Vibrometer\n straight edge"
  },
  {
   "type": "paragraph",
   "text": "Oil: DTE 27 \n Grease: Mobilplex"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools\n set",
    "Cleaning fluid manual\n puller",
    "Dial indicator",
    "Vibrometer\n straight edge",
    "Oil: DTE 27 \n Grease: Mobilplex"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "Check bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change"
  },
  {
   "type": "paragraph",
   "text": "Check for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)"
  },
  {
   "type": "paragraph",
   "text": "Check bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment"
  },
  {
   "type": "paragraph",
   "text": "Check oil levels lubricate over \nجري"
  },
  {
   "type": "paragraph",
   "text": "Check shaft alignment if there are any abnormal \nreading make a new alignment"
  },
  {
   "type": "paragraph",
   "text": "Check fan flexible connections and joints for damage \nand repair or change the defected parts"
  },
  {
   "type": "paragraph",
   "text": "Check coupling clearance 6-8 mm"
  },
  {
   "type": "paragraph",
   "text": "تحقق من خلوص المحمل الداخلي والخارجي"
  },
  {
   "type": "paragraph",
   "text": "Change the oil and regrease"
  },
  {
   "type": "list",
   "items": [
    "Check bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change",
    "Check for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)",
    "Check bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment",
    "Check oil levels lubricate over \nجري",
    "Check shaft alignment if there are any abnormal \nreading make a new alignment",
    "Check fan flexible connections and joints for damage \nand repair or change the defected parts",
    "Check coupling clearance 6-8 mm",
    "تحقق من خلوص المحمل الداخلي والخارجي",
    "Change the oil and regrease"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة \nفحص المعدات I1، والتي يجب أن تكون\nيتم إجراؤها على أساس شهري كما هو موضح بواسطة M1 في مقطع العنوان.\nThe function of the GRF is \nto\nmaintain the reheated steam temperature at \nthe rated value over the whole control range in order to allow the NOX\nreduction.\nTechnical Specifications of \nFan:\nPower = 850 KW | Pdisc. = 645 mm H2O\nRPM = 1000 | س = 167400 كجم/ساعة/مروحة\nMedium = Flue gases | Two fan per unit\nالمسودة الأولى بدأها المهندس. \n علي الصفوري اختبار م. محمد أنور غازي مقبول عموماً \n مدير م. جمال عبد المجيد الصفوري ووافق عليه م. محمد \n الطحاوي: رئيس قطاع شبرا الخيمة.\nتم تنقيح هذه الوثيقة بواسطة المهندس. ناجح \nسليمان شوشة: مدير مراقبة الجودة بشركة CEPC، ومعتمد من قبل م. \nعفاف ابراهيم الديب: رئيس قطاع التفتيش وضبط الجودة بشركة CEPC وMPIS \nمنسق.\nاحتياطات السلامة\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety helmet, shoes,\nbelt, gloves etc.\nعزل قاطع الدائرة الكهربائية\nمحرك المروحة\nDisconnect electric terminals of\nfan motor\nيجب عزل المروحة\nميكانيكيا عن طريق إغلاق المثبط التسليم\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety helmet, shoes,\nbelt, gloves etc.\nعزل قاطع الدائرة الكهربائية\nمحرك المروحة\nDisconnect electric terminals of\nfan motor\nيجب عزل المروحة\nميكانيكيا عن طريق إغلاق المثبط التسليم\nالأدوات والمعدات\nComplete maintenance tools\n set\nCleaning fluid manual\n puller\nDial indicator\nVibrometer\n straight edge\nOil: DTE 27 \n Grease: Mobilplex\nComplete maintenance tools\n set\nCleaning fluid manual\n puller\nDial indicator\nVibrometer\n straight edge\nOil: DTE 27 \n Grease: Mobilplex\nالعمل\nليتم تنفيذها\nCheck bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change\nCheck for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)\nCheck bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment\nCheck oil levels lubricate over \nجري\nCheck shaft alignment if there are any abnormal \nreading make a new alignment\nCheck fan flexible connections and joints for damage \nand repair or change the defected parts\nCheck coupling clearance 6-8 mm\nتحقق من خلوص المحمل الداخلي والخارجي\nChange the oil and regrease\nCheck bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change\nCheck for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)\nCheck bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment\nCheck oil levels lubricate over \nجري\nCheck shaft alignment if there are any abnormal \nreading make a new alignment\nCheck fan flexible connections and joints for damage \nand repair or change the defected parts\nCheck coupling clearance 6-8 mm\nتحقق من خلوص المحمل الداخلي والخارجي\nChange the oil and regrease\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}