{
 "id": "arabic-web-boilers-ar-fan-021-r0-htm",
 "doc_number": "FAN-021-R0",
 "title_en": "",
 "title_ar": "Fan-021-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Fan-021-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nSeal Air Fan Motor"
  },
  {
   "type": "paragraph",
   "text": "FRAMES 449T THRU 449TS \n TYPE J"
  },
  {
   "type": "paragraph",
   "text": "US Electrical Motors"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-021-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \nEl-Kureimat ملاحظة:"
  },
  {
   "type": "paragraph",
   "text": "حالة: \nموافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:Maintenance Procedures (P1- Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 24 May 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: May 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedures P1, which must be performed \non an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first\ndraft initiated by eng. Ekramy Mostafa Mohamad, accepted by technical expert eng Hassan El-Behiry, and approved by eng. فتحي السيد head \n sector of Kurimat PS."
  },
  {
   "type": "paragraph",
   "text": "This document \n certified by eng. جمال الدين عبد الوهاب UEEPC general director of\n inspection & quality control and MPIS Coordinator"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc"
  },
  {
   "type": "paragraph",
   "text": "Disconnect all power to motor prior to initiating any maintenance or repairs."
  },
  {
   "type": "paragraph",
   "text": "Avoid contact with rotating parts."
  },
  {
   "type": "paragraph",
   "text": "Act with care in accordance with prescribed procedures, in handling and \n lifting this equipment."
  },
  {
   "type": "paragraph",
   "text": "Be sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians."
  },
  {
   "type": "paragraph",
   "text": "Be sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن مفتاح العمود مقيد بالكامل قبل تنشيط الوحدة."
  },
  {
   "type": "paragraph",
   "text": "Always be sure oil lubricated units are filled with correct oil to proper \n level before operating."
  },
  {
   "type": "paragraph",
   "text": "Provide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed."
  },
  {
   "type": "paragraph",
   "text": "Avoid extended exposure to equipment with high noise levels."
  },
  {
   "type": "paragraph",
   "text": "Observe good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment."
  },
  {
   "type": "paragraph",
   "text": "Be familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "Disconnect all power to motor prior to initiating any maintenance or repairs.",
    "Avoid contact with rotating parts.",
    "Act with care in accordance with prescribed procedures, in handling and \n lifting this equipment.",
    "Be sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians.",
    "Be sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents.",
    "تأكد من أن مفتاح العمود مقيد بالكامل قبل تنشيط الوحدة.",
    "Always be sure oil lubricated units are filled with correct oil to proper \n level before operating.",
    "Provide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed.",
    "Avoid extended exposure to equipment with high noise levels.",
    "Observe good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment.",
    "Be familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل \n مجموعة أدوات الصيانة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "كامل \n مجموعة أدوات الصيانة.",
    "Cleaning fluid, feeler gauge",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "Disconnect power to avoid starting of motor."
  },
  {
   "type": "paragraph",
   "text": "Unbolt and remove grills or \nshrouding (if applicable)."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing cap screws."
  },
  {
   "type": "paragraph",
   "text": "Remove all thermostats. \nprobes, thermocouples etc., from bearings and brackets."
  },
  {
   "type": "paragraph",
   "text": "Remove bracket to stator bolts \nand remove brackets."
  },
  {
   "type": "paragraph",
   "text": "Remove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage."
  },
  {
   "type": "list",
   "items": [
    "Disconnect power to avoid starting of motor.",
    "Unbolt and remove grills or \nshrouding (if applicable).",
    "Remove bearing cap screws.",
    "Remove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.",
    "Remove bracket to stator bolts \nand remove brackets.",
    "Remove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 1a"
  },
  {
   "type": "paragraph",
   "text": "Figure 1b"
  },
  {
   "type": "paragraph",
   "text": "Drain Construction"
  },
  {
   "type": "paragraph",
   "text": "Drain Construction"
  },
  {
   "type": "paragraph",
   "text": "(Grease drains here)"
  },
  {
   "type": "paragraph",
   "text": "1. Motor Bracket"
  },
  {
   "type": "paragraph",
   "text": "2. Bearing Cap"
  },
  {
   "type": "paragraph",
   "text": "2. Bearing Cap"
  },
  {
   "type": "paragraph",
   "text": "3. Bearing"
  },
  {
   "type": "paragraph",
   "text": "3. Bearing"
  },
  {
   "type": "paragraph",
   "text": "4. Upper Grill"
  },
  {
   "type": "paragraph",
   "text": "4. Grease Fill"
  },
  {
   "type": "paragraph",
   "text": "5. Lower Grill"
  },
  {
   "type": "paragraph",
   "text": "5. Grease Drain"
  },
  {
   "type": "paragraph",
   "text": "6. Grease \nFill"
  },
  {
   "type": "paragraph",
   "text": "7. Grease \nDrain"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Ball Bearing Construction"
  },
  {
   "type": "table",
   "rows": [
    [
     "Automatic Grease",
     "Removable Plug Grease"
    ],
    [
     "",
     "1. Motor Bracket"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "إعادة التجميع"
  },
  {
   "type": "paragraph",
   "text": "Clean all machined and mating surfaces on bearing caps, bracket fits."
  },
  {
   "type": "paragraph",
   "text": "Remove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease."
  },
  {
   "type": "paragraph",
   "text": "Carefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged."
  },
  {
   "type": "paragraph",
   "text": "Reassemble motor by reversing the disassembly procedure."
  },
  {
   "type": "paragraph",
   "text": "Touch up any scratched or chipped paint to protect motor surfaces."
  },
  {
   "type": "list",
   "items": [
    "Clean all machined and mating surfaces on bearing caps, bracket fits.",
    "Remove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease.",
    "Carefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged.",
    "Reassemble motor by reversing the disassembly procedure.",
    "Touch up any scratched or chipped paint to protect motor surfaces."
   ]
  },
  {
   "type": "paragraph",
   "text": "Coupling, Pulley"
  },
  {
   "type": "paragraph",
   "text": "Remove the shaft locking device shipped on motor."
  },
  {
   "type": "paragraph",
   "text": "Wash protective coating from motor shaft extension (s) with solvent."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب أدوات التوصيل أو البكرات أو العجلة المسننة على المحركات والمعدات المدفوعة \n مع الأخذ في الاعتبار ما يلي. يجب أن تكون الوصلات أو البكرات أو العجلة المسننة مناسبة تمامًا \n رمح."
  },
  {
   "type": "paragraph",
   "text": "Any burrs or irregularities on mating parts should be removed prior to \n attempting installation."
  },
  {
   "type": "paragraph",
   "text": "لا يوصى بالطرق أو الضرب بمطرقة لتثبيت أدوات التوصيل، \n البكرات أو العجلة المسننة، حيث يمكن أن تتلف محامل المحرك."
  },
  {
   "type": "list",
   "items": [
    "Remove the shaft locking device shipped on motor.",
    "Wash protective coating from motor shaft extension (s) with solvent.",
    "قم بتركيب أدوات التوصيل أو البكرات أو العجلة المسننة على المحركات والمعدات المدفوعة \n مع الأخذ في الاعتبار ما يلي. يجب أن تكون الوصلات أو البكرات أو العجلة المسننة مناسبة تمامًا \n رمح.",
    "Any burrs or irregularities on mating parts should be removed prior to \n attempting installation.",
    "لا يوصى بالطرق أو الضرب بمطرقة لتثبيت أدوات التوصيل، \n البكرات أو العجلة المسننة، حيث يمكن أن تتلف محامل المحرك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rough Alignment"
  },
  {
   "type": "paragraph",
   "text": "Inspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly."
  },
  {
   "type": "paragraph",
   "text": "Position and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims."
  },
  {
   "type": "list",
   "items": [
    "Inspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly.",
    "Position and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims."
   ]
  },
  {
   "type": "paragraph",
   "text": "المحاذاة النهائية"
  },
  {
   "type": "paragraph",
   "text": "Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated."
  },
  {
   "type": "paragraph",
   "text": "Check to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated."
  },
  {
   "type": "paragraph",
   "text": "Check to be sure that the \nmotor feet lie in the same plane."
  },
  {
   "type": "paragraph",
   "text": "Bolt the feet down securely."
  },
  {
   "type": "paragraph",
   "text": "Mount a dial indicator on the \ndriven half of the coupling."
  },
  {
   "type": "paragraph",
   "text": "Take readings of the movement \nof the motor half of the coupling as the feet bolts are loosened."
  },
  {
   "type": "paragraph",
   "text": "Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading."
  },
  {
   "type": "paragraph",
   "text": "Now add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened."
  },
  {
   "type": "paragraph",
   "text": "Repeat this procedure for the foot bolts on the opposite side of the motor."
  },
  {
   "type": "paragraph",
   "text": "Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.)"
  },
  {
   "type": "paragraph",
   "text": "Measure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters."
  },
  {
   "type": "paragraph",
   "text": "Position motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius."
  },
  {
   "type": "paragraph",
   "text": "Check for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)"
  },
  {
   "type": "paragraph",
   "text": "Rotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart."
  },
  {
   "type": "paragraph",
   "text": "Relocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches."
  },
  {
   "type": "paragraph",
   "text": "Transfer indicator to opposite hub and repeat the offset \nalignment procedure."
  },
  {
   "type": "paragraph",
   "text": "Recheck angular alignment as described in Step C."
  },
  {
   "type": "list",
   "items": [
    "Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.",
    "Check to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.",
    "Check to be sure that the \nmotor feet lie in the same plane.",
    "Bolt the feet down securely.",
    "Mount a dial indicator on the \ndriven half of the coupling.",
    "Take readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.",
    "Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.",
    "Now add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.",
    "Repeat this procedure for the foot bolts on the opposite side of the motor.",
    "Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.)",
    "Measure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.",
    "Position motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.",
    "Check for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)",
    "Rotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.",
    "Relocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.",
    "Transfer indicator to opposite hub and repeat the offset \nalignment procedure.",
    "Recheck angular alignment as described in Step C."
   ]
  },
  {
   "type": "paragraph",
   "text": "Miscellaneous"
  },
  {
   "type": "paragraph",
   "text": "Tighten the foot bolts securely and recheck alignment after \n each corrective adjustment ."
  },
  {
   "type": "paragraph",
   "text": "Change only one foot at a time when making shim adjustments."
  },
  {
   "type": "paragraph",
   "text": "Recheck alignment after the motor has been in service \n approximately one week, readjust as necessary."
  },
  {
   "type": "list",
   "items": [
    "Tighten the foot bolts securely and recheck alignment after \n each corrective adjustment .",
    "Change only one foot at a time when making shim adjustments.",
    "Recheck alignment after the motor has been in service \n approximately one week, readjust as necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: \nAlignment is at operating conditions and any thermal growth should be taken into \naccount."
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Flexible Couplings"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 2a: Angular \n misalignment",
     "Figure 2b: Offset \n Alignment"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Electrical Connection"
  },
  {
   "type": "paragraph",
   "text": "Refer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor."
  },
  {
   "type": "paragraph",
   "text": "Be sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground."
  },
  {
   "type": "paragraph",
   "text": "Be sure the motor is grounded to guard against possible electrical shock."
  },
  {
   "type": "paragraph",
   "text": "ارجع إلى دليل الكود الكهربائي الوطني (NFPA رقم 70) وإلى الدليل المحلي \n الرموز الكهربائية للأسلاك المناسبة والحماية وتحجيم الأسلاك."
  },
  {
   "type": "paragraph",
   "text": "Be sure proper starting equipment and protective devices are used for every \n motor."
  },
  {
   "type": "list",
   "items": [
    "Refer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor.",
    "Be sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground.",
    "Be sure the motor is grounded to guard against possible electrical shock.",
    "ارجع إلى دليل الكود الكهربائي الوطني (NFPA رقم 70) وإلى الدليل المحلي \n الرموز الكهربائية للأسلاك المناسبة والحماية وتحجيم الأسلاك.",
    "Be sure proper starting equipment and protective devices are used for every \n motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reversing Rotation"
  },
  {
   "type": "paragraph",
   "text": "The direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads."
  },
  {
   "type": "paragraph",
   "text": "Be sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections."
  },
  {
   "type": "list",
   "items": [
    "The direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.",
    "Be sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections."
   ]
  },
  {
   "type": "paragraph",
   "text": "Vibration"
  },
  {
   "type": "paragraph",
   "text": "After alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration."
  },
  {
   "type": "paragraph",
   "text": "إذا كان الاهتزاز مفرطًا (انظر الجدول 1)، فقم بفك أحد مسامير تثبيت المحرك."
  },
  {
   "type": "paragraph",
   "text": "If vibration decreases add shims and retighten bolt."
  },
  {
   "type": "paragraph",
   "text": "Repeat as necessary for all bolts until vibration is reduced to acceptable \n limits."
  },
  {
   "type": "paragraph",
   "text": "إعادة الفحص. محاذاة اقتران بعد أي تغيير في الحشوات."
  },
  {
   "type": "paragraph",
   "text": "Recheck vibration after unit has run under full load and has reached operating \n temperature."
  },
  {
   "type": "list",
   "items": [
    "After alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration.",
    "إذا كان الاهتزاز مفرطًا (انظر الجدول 1)، فقم بفك أحد مسامير تثبيت المحرك.",
    "If vibration decreases add shims and retighten bolt.",
    "Repeat as necessary for all bolts until vibration is reduced to acceptable \n limits.",
    "إعادة الفحص. محاذاة اقتران بعد أي تغيير في الحشوات.",
    "Recheck vibration after unit has run under full load and has reached operating \n temperature."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table 1 - \nNo Load Vibration Limits"
  },
  {
   "type": "paragraph",
   "text": "SPEED RPM"
  },
  {
   "type": "paragraph",
   "text": "MAXIMUM AMPLITUDE PEAK \n TO PEAK*"
  },
  {
   "type": "paragraph",
   "text": "3000 and above"
  },
  {
   "type": "paragraph",
   "text": "0010 Inch"
  },
  {
   "type": "paragraph",
   "text": "1500-2999"
  },
  {
   "type": "paragraph",
   "text": "0020 Inch"
  },
  {
   "type": "paragraph",
   "text": "1000-1499"
  },
  {
   "type": "paragraph",
   "text": "0.0025 Inch"
  },
  {
   "type": "paragraph",
   "text": "999 and Below"
  },
  {
   "type": "paragraph",
   "text": "0.0030 Inch"
  },
  {
   "type": "paragraph",
   "text": "Lubrication"
  },
  {
   "type": "paragraph",
   "text": "Lubrication of Ball and Roller \nBearing Motors"
  },
  {
   "type": "paragraph",
   "text": "Motors with Automatic Grease Drain Construction (see figure \n1A)."
  },
  {
   "type": "paragraph",
   "text": "To relubricate bearings, add \nnew grease until clean grease flows from the drain."
  },
  {
   "type": "paragraph",
   "text": "Remove grease accumulations at drain to prevent grease entering \nthe motor."
  },
  {
   "type": "paragraph",
   "text": "Excess grease in bracket reservoir will be automatically purged \nwhile motor is running"
  },
  {
   "type": "paragraph",
   "text": "Remove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill."
  },
  {
   "type": "list",
   "items": [
    "To relubricate bearings, add \nnew grease until clean grease flows from the drain.",
    "Remove grease accumulations at drain to prevent grease entering \nthe motor.",
    "Excess grease in bracket reservoir will be automatically purged \nwhile motor is running",
    "Remove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill."
   ]
  },
  {
   "type": "paragraph",
   "text": "Motors with Removable Plug \nDrain Construction (see figure 1B)."
  },
  {
   "type": "paragraph",
   "text": "To relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain."
  },
  {
   "type": "paragraph",
   "text": "Run the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease."
  },
  {
   "type": "paragraph",
   "text": "Replace the drain plug after \nthe excess grease has been purged."
  },
  {
   "type": "list",
   "items": [
    "To relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.",
    "Run the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.",
    "Replace the drain plug after \nthe excess grease has been purged."
   ]
  },
  {
   "type": "paragraph",
   "text": "وضع المعدات في \nالخدمة"
  },
  {
   "type": "paragraph",
   "text": "Initial Starts as follow:"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن توصيلات المحرك والجهاز تتوافق مع الأسلاك \n الرسوم البيانية."
  },
  {
   "type": "paragraph",
   "text": "Assure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate."
  },
  {
   "type": "paragraph",
   "text": "Check insulation resistance."
  },
  {
   "type": "paragraph",
   "text": "Check all foundation and base bolts to assure they are tight."
  },
  {
   "type": "paragraph",
   "text": "Check for proper or desired rotation."
  },
  {
   "type": "paragraph",
   "text": "Assure that all protective devices are connected and operating \n properly."
  },
  {
   "type": "paragraph",
   "text": "Run motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service."
  },
  {
   "type": "paragraph",
   "text": "When checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن توصيلات المحرك والجهاز تتوافق مع الأسلاك \n الرسوم البيانية.",
    "Assure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate.",
    "Check insulation resistance.",
    "Check all foundation and base bolts to assure they are tight.",
    "Check for proper or desired rotation.",
    "Assure that all protective devices are connected and operating \n properly.",
    "Run motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service.",
    "When checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Table 2: \nRecommended Ball and Roler Bearing Greases"
  },
  {
   "type": "paragraph",
   "text": "MANUFACTURER"
  },
  {
   "type": "paragraph",
   "text": "GREASE (NLGI No.2)"
  },
  {
   "type": "paragraph",
   "text": "U. S. ELECTRICAL MOTORS"
  },
  {
   "type": "paragraph",
   "text": "GREASE No. 83343"
  },
  {
   "type": "paragraph",
   "text": "CHEVRON U.S.A. \n INC."
  },
  {
   "type": "paragraph",
   "text": "CHEVRON SRI GREASE NO.2"
  },
  {
   "type": "paragraph",
   "text": "CITIES SERVICE OIL CO."
  },
  {
   "type": "paragraph",
   "text": "CITGO GREASE HEP-2"
  },
  {
   "type": "paragraph",
   "text": "CONOCO INC."
  },
  {
   "type": "paragraph",
   "text": "CONOCO SUPER-STN. GREASE \n OR RACELUBE"
  },
  {
   "type": "paragraph",
   "text": "شركة كاتو للزيوت والشحوم \n شركة."
  },
  {
   "type": "paragraph",
   "text": "LlTHFLEX CX كل المواسم"
  },
  {
   "type": "paragraph",
   "text": "EXXON COMPANY U. S. A."
  },
  {
   "type": "paragraph",
   "text": "UNIREXN 2 OR RONEX MP"
  },
  {
   "type": "paragraph",
   "text": "FAMOUS LUBRICANTS"
  },
  {
   "type": "paragraph",
   "text": "ORANGE INDUSTRIAL \n LUBRICANT 390"
  },
  {
   "type": "paragraph",
   "text": "GETTY REFINING & MARKETING"
  },
  {
   "type": "paragraph",
   "text": "VEEDOL ALL PURPOSE GREASE \n EP-2"
  },
  {
   "type": "paragraph",
   "text": "E. F. HOUGHTON & CO."
  },
  {
   "type": "paragraph",
   "text": "COSMOLUBE NO.2"
  },
  {
   "type": "paragraph",
   "text": "KEYSTONE DIV. OF PENWALT \n CORP."
  },
  {
   "type": "paragraph",
   "text": "KEYSTONE GREASE No. 81 \n (LIGHT)"
  },
  {
   "type": "paragraph",
   "text": "PENNZOIL COMPANY, INC."
  },
  {
   "type": "paragraph",
   "text": "مل توبوز لوب رقم 705"
  },
  {
   "type": "paragraph",
   "text": "UNION OIL CO. OF \n CALIFORNIA"
  },
  {
   "type": "paragraph",
   "text": "UNOBA EP No.2"
  },
  {
   "type": "paragraph",
   "text": "VAL VOLINE DIV. OF ASHLAND \n OIL, INC."
  },
  {
   "type": "paragraph",
   "text": "VALVOLINE VAL-LITH NO.2 EP"
  },
  {
   "type": "paragraph",
   "text": "شركة موبيل للنفط"
  },
  {
   "type": "paragraph",
   "text": "MOBlLUX 2"
  },
  {
   "type": "paragraph",
   "text": "MOBIL OIL CO."
  },
  {
   "type": "paragraph",
   "text": "MOBIL SHC 32 (SYNTHETIC \n HYDROCARBON)"
  },
  {
   "type": "paragraph",
   "text": "SHELL OIL CO."
  },
  {
   "type": "paragraph",
   "text": "ALVANIA NO.2"
  },
  {
   "type": "paragraph",
   "text": "TEXACO, INC."
  },
  {
   "type": "paragraph",
   "text": "PREMIUM BRB NO.2"
  },
  {
   "type": "paragraph",
   "text": "GULF OIL CORP."
  },
  {
   "type": "paragraph",
   "text": "GULFCROWN NO.2"
  },
  {
   "type": "paragraph",
   "text": "شركة صن اويل"
  },
  {
   "type": "paragraph",
   "text": "هيبة 42"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\nSeal Air Fan Motor\nFRAMES 449T THRU 449TS \n TYPE J\nUS Electrical Motors\nرقم الوثيقة: Fan-021-r0\nصدرت إلى: \nEl-Kureimat ملاحظة:\nحالة: \nموافقة\nإجراء:Maintenance Procedures (P1- Y1)\nموافقة تاريخ: 24 May 2005\nتاريخ ليكون \n تمت المراجعة: May 2010\nمقدمة\nThis document outlines the maintenance procedures P1, which must be performed \non an annually bases as \nindicated by Y1 in the title block.\nThe first\ndraft initiated by eng. Ekramy Mostafa Mohamad, accepted by technical expert eng Hassan El-Behiry, and approved by eng. فتحي السيد head \n sector of Kurimat PS.\nThis document \n certified by eng. جمال الدين عبد الوهاب UEEPC general director of\n inspection & quality control and MPIS Coordinator\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nDisconnect all power to motor prior to initiating any maintenance or repairs.\nAvoid contact with rotating parts.\nAct with care in accordance with prescribed procedures, in handling and \n lifting this equipment.\nBe sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians.\nBe sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents.\nتأكد من أن مفتاح العمود مقيد بالكامل قبل تنشيط الوحدة.\nAlways be sure oil lubricated units are filled with correct oil to proper \n level before operating.\nProvide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed.\nAvoid extended exposure to equipment with high noise levels.\nObserve good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment.\nBe familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nDisconnect all power to motor prior to initiating any maintenance or repairs.\nAvoid contact with rotating parts.\nAct with care in accordance with prescribed procedures, in handling and \n lifting this equipment.\nBe sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians.\nBe sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents.\nتأكد من أن مفتاح العمود مقيد بالكامل قبل تنشيط الوحدة.\nAlways be sure oil lubricated units are filled with correct oil to proper \n level before operating.\nProvide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed.\nAvoid extended exposure to equipment with high noise levels.\nObserve good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment.\nBe familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment.\nالأدوات والمعدات\nكامل \n مجموعة أدوات الصيانة.\nCleaning fluid, feeler gauge\nجهاز رفع مناسب.\nكامل \n مجموعة أدوات الصيانة.\nCleaning fluid, feeler gauge\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nالتفكيك\nDisconnect power to avoid starting of motor.\nUnbolt and remove grills or \nshrouding (if applicable).\nRemove bearing cap screws.\nRemove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.\nRemove bracket to stator bolts \nand remove brackets.\nRemove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage.\nDisconnect power to avoid starting of motor.\nUnbolt and remove grills or \nshrouding (if applicable).\nRemove bearing cap screws.\nRemove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.\nRemove bracket to stator bolts \nand remove brackets.\nRemove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage.\nFigure 1a\nFigure 1b\nDrain Construction\nDrain Construction\n(Grease drains here)\n1. Motor Bracket\n2. Bearing Cap\n2. Bearing Cap\n3. Bearing\n3. Bearing\n4. Upper Grill\n4. Grease Fill\n5. Lower Grill\n5. Grease Drain\n6. Grease \nFill\n7. Grease \nDrain\nFigure 1: Ball Bearing Construction\n\nإعادة التجميع\nClean all machined and mating surfaces on bearing caps, bracket fits.\nRemove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease.\nCarefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged.\nReassemble motor by reversing the disassembly procedure.\nTouch up any scratched or chipped paint to protect motor surfaces.\nClean all machined and mating surfaces on bearing caps, bracket fits.\nRemove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease.\nCarefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged.\nReassemble motor by reversing the disassembly procedure.\nTouch up any scratched or chipped paint to protect motor surfaces.\nCoupling, Pulley\nRemove the shaft locking device shipped on motor.\nWash protective coating from motor shaft extension (s) with solvent.\nقم بتركيب أدوات التوصيل أو البكرات أو العجلة المسننة على المحركات والمعدات المدفوعة \n مع الأخذ في الاعتبار ما يلي. يجب أن تكون الوصلات أو البكرات أو العجلة المسننة مناسبة تمامًا \n رمح.\nAny burrs or irregularities on mating parts should be removed prior to \n attempting installation.\nلا يوصى بالطرق أو الضرب بمطرقة لتثبيت أدوات التوصيل، \n البكرات أو العجلة المسننة، حيث يمكن أن تتلف محامل المحرك.\nRemove the shaft locking device shipped on motor.\nWash protective coating from motor shaft extension (s) with solvent.\nقم بتركيب أدوات التوصيل أو البكرات أو العجلة المسننة على المحركات والمعدات المدفوعة \n مع الأخذ في الاعتبار ما يلي. يجب أن تكون الوصلات أو البكرات أو العجلة المسننة مناسبة تمامًا \n رمح.\nAny burrs or irregularities on mating parts should be removed prior to \n attempting installation.\nلا يوصى بالطرق أو الضرب بمطرقة لتثبيت أدوات التوصيل، \n البكرات أو العجلة المسننة، حيث يمكن أن تتلف محامل المحرك.\nRough Alignment\nInspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly.\nPosition and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims.\nInspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly.\nPosition and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims.\nالمحاذاة النهائية\nCheck to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.\nCheck to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.\nCheck to be sure that the \nmotor feet lie in the same plane.\nBolt the feet down securely.\nMount a dial indicator on the \ndriven half of the coupling.\nTake readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.\nLoosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.\nNow add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.\nRepeat this procedure for the foot bolts on the opposite side of the motor.\nCheck for angular misalignment of motor to driven unit shaft. (See Figure 2A.)\nMeasure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.\nPosition motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.\nCheck for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)\nRotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.\nRelocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.\nTransfer indicator to opposite hub and repeat the offset \nalignment procedure.\nRecheck angular alignment as described in Step C.\nCheck to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.\nCheck to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.\nCheck to be sure that the \nmotor feet lie in the same plane.\nBolt the feet down securely.\nMount a dial indicator on the \ndriven half of the coupling.\nTake readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.\nLoosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.\nNow add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.\nRepeat this procedure for the foot bolts on the opposite side of the motor.\nCheck for angular misalignment of motor to driven unit shaft. (See Figure 2A.)\nMeasure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.\nPosition motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.\nCheck for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)\nRotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.\nRelocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.\nTransfer indicator to opposite hub and repeat the offset \nalignment procedure.\nRecheck angular alignment as described in Step C.\nMiscellaneous\nTighten the foot bolts securely and recheck alignment after \n each corrective adjustment .\nChange only one foot at a time when making shim adjustments.\nRecheck alignment after the motor has been in service \n approximately one week, readjust as necessary.\nTighten the foot bolts securely and recheck alignment after \n each corrective adjustment .\nChange only one foot at a time when making shim adjustments.\nRecheck alignment after the motor has been in service \n approximately one week, readjust as necessary.\nملحوظة: \nAlignment is at operating conditions and any thermal growth should be taken into \naccount.\nFigure 2: Flexible Couplings\n\nElectrical Connection\nRefer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor.\nBe sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground.\nBe sure the motor is grounded to guard against possible electrical shock.\nارجع إلى دليل الكود الكهربائي الوطني (NFPA رقم 70) وإلى الدليل المحلي \n الرموز الكهربائية للأسلاك المناسبة والحماية وتحجيم الأسلاك.\nBe sure proper starting equipment and protective devices are used for every \n motor.\nRefer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor.\nBe sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground.\nBe sure the motor is grounded to guard against possible electrical shock.\nارجع إلى دليل الكود الكهربائي الوطني (NFPA رقم 70) وإلى الدليل المحلي \n الرموز الكهربائية للأسلاك المناسبة والحماية وتحجيم الأسلاك.\nBe sure proper starting equipment and protective devices are used for every \n motor.\nReversing Rotation\nThe direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.\nBe sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections.\nThe direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.\nBe sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections.\nVibration\nAfter alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration.\nإذا كان الاهتزاز مفرطًا (انظر الجدول 1)، فقم بفك أحد مسامير تثبيت المحرك.\nIf vibration decreases add shims and retighten bolt.\nRepeat as necessary for all bolts until vibration is reduced to acceptable \n limits.\nإعادة الفحص. محاذاة اقتران بعد أي تغيير في الحشوات.\nRecheck vibration after unit has run under full load and has reached operating \n temperature.\nAfter alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration.\nإذا كان الاهتزاز مفرطًا (انظر الجدول 1)، فقم بفك أحد مسامير تثبيت المحرك.\nIf vibration decreases add shims and retighten bolt.\nRepeat as necessary for all bolts until vibration is reduced to acceptable \n limits.\nإعادة الفحص. محاذاة اقتران بعد أي تغيير في الحشوات.\nRecheck vibration after unit has run under full load and has reached operating \n temperature.\nTable 1 - \nNo Load Vibration Limits\nSPEED RPM\nMAXIMUM AMPLITUDE PEAK \n TO PEAK*\n3000 and above\n0010 Inch\n1500-2999\n0020 Inch\n1000-1499\n0.0025 Inch\n999 and Below\n0.0030 Inch\nLubrication\nLubrication of Ball and Roller \nBearing Motors\nMotors with Automatic Grease Drain Construction (see figure \n1A).\nTo relubricate bearings, add \nnew grease until clean grease flows from the drain.\nRemove grease accumulations at drain to prevent grease entering \nthe motor.\nExcess grease in bracket reservoir will be automatically purged \nwhile motor is running\nRemove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill.\nTo relubricate bearings, add \nnew grease until clean grease flows from the drain.\nRemove grease accumulations at drain to prevent grease entering \nthe motor.\nExcess grease in bracket reservoir will be automatically purged \nwhile motor is running\nRemove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill.\nMotors with Removable Plug \nDrain Construction (see figure 1B).\nTo relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.\nRun the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.\nReplace the drain plug after \nthe excess grease has been purged.\nTo relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.\nRun the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.\nReplace the drain plug after \nthe excess grease has been purged.\nوضع المعدات في \nالخدمة\nInitial Starts as follow:\nتأكد من أن توصيلات المحرك والجهاز تتوافق مع الأسلاك \n الرسوم البيانية.\nAssure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate.\nCheck insulation resistance.\nCheck all foundation and base bolts to assure they are tight.\nCheck for proper or desired rotation.\nAssure that all protective devices are connected and operating \n properly.\nRun motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service.\nWhen checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation.\nتأكد من أن توصيلات المحرك والجهاز تتوافق مع الأسلاك \n الرسوم البيانية.\nAssure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate.\nCheck insulation resistance.\nCheck all foundation and base bolts to assure they are tight.\nCheck for proper or desired rotation.\nAssure that all protective devices are connected and operating \n properly.\nRun motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service.\nWhen checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation.\nLocation: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:\nTable 2: \nRecommended Ball and Roler Bearing Greases\nMANUFACTURER\nGREASE (NLGI No.2)\nU. S. ELECTRICAL MOTORS\nGREASE No. 83343\nCHEVRON U.S.A. \n INC.\nCHEVRON SRI GREASE NO.2\nCITIES SERVICE OIL CO.\nCITGO GREASE HEP-2\nCONOCO INC.\nCONOCO SUPER-STN. GREASE \n OR RACELUBE\nشركة كاتو للزيوت والشحوم \n شركة.\nLlTHFLEX CX كل المواسم\nEXXON COMPANY U. S. A.\nUNIREXN 2 OR RONEX MP\nFAMOUS LUBRICANTS\nORANGE INDUSTRIAL \n LUBRICANT 390\nGETTY REFINING & MARKETING\nVEEDOL ALL PURPOSE GREASE \n EP-2\nE. F. HOUGHTON & CO.\nCOSMOLUBE NO.2\nKEYSTONE DIV. OF PENWALT \n CORP.\nKEYSTONE GREASE No. 81 \n (LIGHT)\nPENNZOIL COMPANY, INC.\nمل توبوز لوب رقم 705\nUNION OIL CO. OF \n CALIFORNIA\nUNOBA EP No.2\nVAL VOLINE DIV. OF ASHLAND \n OIL, INC.\nVALVOLINE VAL-LITH NO.2 EP\nشركة موبيل للنفط\nMOBlLUX 2\nMOBIL OIL CO.\nMOBIL SHC 32 (SYNTHETIC \n HYDROCARBON)\nSHELL OIL CO.\nALVANIA NO.2\nTEXACO, INC.\nPREMIUM BRB NO.2\nGULF OIL CORP.\nGULFCROWN NO.2\nشركة صن اويل\nهيبة 42",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-03.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-02.jpg",
   "alt": ""
  }
 ]
}