{
 "id": "arabic-web-boilers-ar-fan-022-r0-htm",
 "doc_number": "FAN-022-R0",
 "title_en": "",
 "title_ar": "Fan-022-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_fan-022-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Force Draft Fan \n CD 173 - 50\n بيري ليل - فرنسا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-022-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Abu Qir PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n Equipment Inspection (I1- 3000 hours running)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 18 Jun 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: Jun 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which \nmust be performed every 3000 hours of operation. This procedure was applied in \nABU QIR power plant since 1985 and the final draft is issued in May 2005."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and \ntested by eng. Mohamed El-Touny, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nومصدقة \nبواسطة المهندس. منى أحمد الشرقاوي: رئيس التفتيش ومراقبة الجودة بشركة WDEPC \nالقطاع."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, safety shoes"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the 6 kv circuit breaker and tagged it out"
  },
  {
   "type": "paragraph",
   "text": "Put or switch the earth cable for motor"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل",
    "Wear safety helmet, safety shoes",
    "Disconnect the 6 kv circuit breaker and tagged it out",
    "Put or switch the earth cable for motor"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "وجع عزم الدوران"
  },
  {
   "type": "paragraph",
   "text": "Adjustable wrenches - with different sizes"
  },
  {
   "type": "paragraph",
   "text": "مسدس الشحوم"
  },
  {
   "type": "paragraph",
   "text": "Turbo oil T46"
  },
  {
   "type": "paragraph",
   "text": "Alvania R3 , R2"
  },
  {
   "type": "paragraph",
   "text": "Telious oil 32"
  },
  {
   "type": "list",
   "items": [
    "وجع عزم الدوران",
    "Adjustable wrenches - with different sizes",
    "مسدس الشحوم",
    "Turbo oil T46",
    "Alvania R3 , R2",
    "Telious oil 32"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Change the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation"
  },
  {
   "type": "list",
   "items": [
    "General cleaning and inspection of metal fixed parts and painting with \n anti oxide clean the rode & blades using hard brush and paint it with anti \n oxide paint",
    "Change the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of coupling between motor and fan"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the outer covers of bearing and coupling",
    "Dismantle the two half casings covers of the coupling",
    "Remove the two spring layers. And remove the old grease",
    "General cleaning for the coupling",
    "Measure the distance between the hubs and readjust if necessary",
    "Measure the misalignment and readjust if necessary",
    "Fill up the grooves and space between hubs with grease",
    "ضع طبقتي الزنبرك واملأهما بالشحم",
    "Assemble the coupling two half casings with their gasket over the spring \n and hubs and assembly of the half casing",
    "Assembly of the outer cover of the coupling and bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of suction air damper (control \ndamper)"
  },
  {
   "type": "list",
   "items": [
    "Inspect the blades",
    "Clean & inspect the protective air screen and change if necessary",
    "Grease the bearing dampers axis (Grease darnia quantity 30 gm / \n bearing)",
    "Grease the bearings of dampers blades main axis",
    "Grease the dampers blades axis",
    "Grease the dampers opening connecting rods and pins"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of the discharge damper"
  },
  {
   "type": "list",
   "items": [
    "Grease the bearing of the dampers axis",
    "Inspect the oil of the dampers piston glasses",
    "Adjust the damper opening / closing indicators position"
   ]
  },
  {
   "type": "paragraph",
   "text": "Fan back in service"
  },
  {
   "type": "paragraph",
   "text": "Test the fan back into service after maintenance \nprocedures on the motor, the control and protection circuits, and the 6 KV \nCircuit Breaker in coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Force Draft Fan \n CD 173 - 50\n بيري ليل - فرنسا\nرقم الوثيقة: Fan-022-r0\nصدرت إلى:\n Abu Qir PS\nحالة: \n موافقة\nإجراء:\n Equipment Inspection (I1- 3000 hours running)\nموافقة تاريخ: 18 Jun 2005\nتاريخ ليكون \n تمت المراجعة: Jun 2010\nمقدمة\nThis \ndocument outlines the equipment inspection I1, which \nmust be performed every 3000 hours of operation. This procedure was applied in \nABU QIR power plant since 1985 and the final draft is issued in May 2005.\nThe first draft is initiated and \ntested by eng. Mohamed El-Touny, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nومصدقة \nبواسطة المهندس. منى أحمد الشرقاوي: رئيس التفتيش ومراقبة الجودة بشركة WDEPC \nالقطاع.\nاحتياطات السلامة\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل\nWear safety helmet, safety shoes\nDisconnect the 6 kv circuit breaker and tagged it out\nPut or switch the earth cable for motor\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل\nWear safety helmet, safety shoes\nDisconnect the 6 kv circuit breaker and tagged it out\nPut or switch the earth cable for motor\nالأدوات والمعدات\nوجع عزم الدوران\nAdjustable wrenches - with different sizes\nمسدس الشحوم\nTurbo oil T46\nAlvania R3 , R2\nTelious oil 32\nوجع عزم الدوران\nAdjustable wrenches - with different sizes\nمسدس الشحوم\nTurbo oil T46\nAlvania R3 , R2\nTelious oil 32\nالعمل المراد تنفيذه\nChange the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation\nGeneral cleaning and inspection of metal fixed parts and painting with \n anti oxide clean the rode & blades using hard brush and paint it with anti \n oxide paint\nChange the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation\nMaintenance of coupling between motor and fan\nDismantle the outer covers of bearing and coupling\nDismantle the two half casings covers of the coupling\nRemove the two spring layers. And remove the old grease\nGeneral cleaning for the coupling\nMeasure the distance between the hubs and readjust if necessary\nMeasure the misalignment and readjust if necessary\nFill up the grooves and space between hubs with grease\nضع طبقتي الزنبرك واملأهما بالشحم\nAssemble the coupling two half casings with their gasket over the spring \n and hubs and assembly of the half casing\nAssembly of the outer cover of the coupling and bearing\nMaintenance of suction air damper (control \ndamper)\nInspect the blades\nClean & inspect the protective air screen and change if necessary\nGrease the bearing dampers axis (Grease darnia quantity 30 gm / \n bearing)\nGrease the bearings of dampers blades main axis\nGrease the dampers blades axis\nGrease the dampers opening connecting rods and pins\nMaintenance of the discharge damper\nGrease the bearing of the dampers axis\nInspect the oil of the dampers piston glasses\nAdjust the damper opening / closing indicators position\nFan back in service\nTest the fan back into service after maintenance \nprocedures on the motor, the control and protection circuits, and the 6 KV \nCircuit Breaker in coordination with the shift engineer.\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}