{
 "id": "arabic-web-boilers-ar-hvdp-004-r0-htm",
 "doc_number": "HVDP-004-R0",
 "title_en": "",
 "title_ar": "hvdp-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_hvdp-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n HVDP-004-r0"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nفحص المعدات (I1- M2، M6)"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة الخطوط العريضة للتفاصيل \n خطوات فحص المعدات I1، المطلوبة لـ\nالحجم الأفقي النزوح مضخة بمكابس دوارة, الذي \n يجب أن يتم إجراؤها كل شهرين و6 أشهر كما هو موضح بواسطة M2 وM6 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \nمحطة كهرباء 2x210 ميجاوات"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لهذه المضخة"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد المضخة لكل وحدة",
     "4 ( بي 11,12,13,14)د001"
    ],
    [
     "نوع المضخة",
     "سيجما 100 ار بي اس- 1600-101-LN"
    ],
    [
     "نوع جدري التروس",
     "TSA 031301 03 3 5.6 × 1500"
    ],
    [
     "الكمية المسلمة (لتر/ثانية)",
     "8.01"
    ],
    [
     "الضغط أثناء التسليم (ميجا باسكال)",
     "1"
    ],
    [
     "سرعة المضخة (دورة في الدقيقة)",
     "360"
    ],
    [
     "نوع الزيت الموصى به لصندوق تروس المضخات",
     "دي تي إي 105"
    ],
    [
     "نوع الزيت المكافئ لصندوق تروس المضخات",
     "زيت ضاغط مصر 50"
    ],
    [
     "كمية الزيت لعلبة تروس المضخات (L)",
     "2"
    ],
    [
     "فترة التبادل لصندوق تروس المضخات (ساعة)",
     "2000"
    ],
    [
     "نوع الزيت الموصى به لصندوق التروس الرئيسي",
     "زيت جير موبيل 630"
    ],
    [
     "نوع الزيت المكافئ لصندوق التروس الرئيسي",
     "زيت تروس صناعي مصر ص - 220"
    ],
    [
     "كمية الزيت لصندوق التروس الرئيسي (L)",
     "2"
    ],
    [
     "الفاصل الزمني للتبادل لصندوق التروس الرئيسي (ساعة)",
     "2000"
    ],
    [
     "نوع اقتران مرن",
     "BKN-250 (بين عمود المضخة وعلبة التروس الخارجية\nرمح).\n BKN 160 (بين عمود المحرك وعمود علبة التروس)."
    ],
    [
     "المضخة، صندوق التروس، قطر عمود المحرك (مم)",
     "( 63 , 85 42 , 55 ) ح7"
    ],
    [
     "ضبط الوزن (كجم)",
     "650"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل و يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة الأمان والأحذية وما إلى ذلك."
  },
  {
   "type": "paragraph",
   "text": "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط و \nصمام التسليم."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل و يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،",
    "ارتدِ خوذة الأمان والأحذية وما إلى ذلك.",
    "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط و \nصمام التسليم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مقياس الشعور."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "التفتيش كل 2 \nشهر\nقبل عزل المضخة ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "خطوات"
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "قيمة الإعداد"
  },
  {
   "type": "paragraph",
   "text": "نتائج الاختبار"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "التحقق من درجة حرارة جميع البيوت الحاملة"
  },
  {
   "type": "paragraph",
   "text": "<70 ج"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "تحقق من أي ضجيج أو اهتزاز في المضخة وعلبة تروس المضخة والرئيسية \n علبة التروس.",
     "موافق ليس موافق",
     ""
    ],
    [
     "2",
     "تحقق من أي تسرب من توصيلات الأنابيب إلى المضخة.",
     "موافق ليس موافق",
     ""
    ],
    [
     "3",
     "التحقق من كمية التسرب من علبة الحشو ومنعه \n ذلك عن طريق إعادة ربط مسامير الغدة",
     "موافق ليس موافق",
     ""
    ],
    [
     "4",
     "تحقق من أي تسرب لزيت التشحيم في علبة تروس المضخة",
     "موافق ليس موافق",
     ""
    ],
    [
     "5",
     "تحقق من أي تسرب لزيت التشحيم في علبة التروس الرئيسية",
     "موافق ليس موافق",
     ""
    ],
    [
     "6",
     "تحقق من مستوى الزيت في علبة تروس المضخة.",
     "موافق ليس موافق",
     ""
    ],
    [
     "7",
     "التحقق من مستوى الزيت في علبة التروس الرئيسية.",
     "موافق ليس موافق",
     ""
    ],
    [
     "8",
     "تحقق من الضغط في تسليم المضخات.",
     "موافق ليس موافق",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "بعد عزل المضخة ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "خطوات"
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "قيمة الإعداد"
  },
  {
   "type": "paragraph",
   "text": "نتائج الاختبار"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "تحقق من دبابيس التوصيل وقم بتغيير إدخالات الحمل \n دبابيس (بولي أميد) إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "موافق ليس موافق"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "تحقق من التعبئة إذا كان هناك المزيد ولم يمنعك ذلك \n تشديد البراغي الغدة"
  },
  {
   "type": "paragraph",
   "text": "موافق ليس موافق"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحاذاة بين المضخة وعلبة التروس الرئيسية والرئيسية \n علبة التروس، المحرك"
  },
  {
   "type": "paragraph",
   "text": "موافق ليس موافق"
  },
  {
   "type": "table",
   "rows": [
    [
     "3",
     "منع تسرب زيت التشحيم في علبة التروس للمضخات.",
     "موافق ليس موافق",
     ""
    ],
    [
     "4",
     "منع تسرب زيت التشحيم في علبة التروس الرئيسية.",
     "موافق ليس موافق",
     ""
    ],
    [
     "5",
     "أضف زيت التشحيم إلى علبة التروس الرئيسية إذا كان مستوى الزيت أقل من ذلك \n 2/3 زجاج جانبي زيتي",
     "2/3 زجاج جانبي زيتي",
     ""
    ],
    [
     "6",
     "أضف زيت التشحيم إلى علبة تروس المضخة إذا كان مستوى الزيت أقل من ذلك \n 2/3 زجاج جانبي زيتي.",
     "2/3 زجاج جانبي زيتي",
     ""
    ],
    [
     "7",
     "أعد ربط البراغي المتصلة بالمضخة، وعلبة تروس المضخة، والرئيسية \n علبة التروس والمحرك مع الأساس.",
     "موافق ليس موافق",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "التفتيش كل 6 أشهر\nقبل عزل المضخة ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "قيمة الإعداد"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "العمل الذي يتعين القيام به",
     "",
     "نتائج الاختبار"
    ],
    [
     "",
     "التحقق من أي ضجيج أو اهتزاز في المضخة والمضخات \n صندوق التروس وصندوق التروس الرئيسي",
     "موافق ليس موافق",
     ""
    ],
    [
     "2",
     "التحقق من كمية التسرب من صندوق الحشو \n وقم بتقليلها عن طريق إعادة ربط مسامير الغدة والاحتفاظ ببعض القطرات \n التبريد.",
     "موافق ليس موافق",
     ""
    ],
    [
     "3",
     "التحقق من أي تسرب من توصيلات الأنابيب إلى \n المضخة",
     "موافق ليس موافق",
     ""
    ],
    [
     "4",
     "التحقق من تسرب زيت التشحيم في المضخات \n علبة التروس",
     "موافق ليس موافق",
     ""
    ],
    [
     "5",
     "التحقق من تسرب زيت التشحيم في الرئيسي \n علبة التروس.",
     "موافق ليس موافق",
     ""
    ],
    [
     "6",
     "تحقق من مستوى الزيت في علبة تروس المضخات",
     "2/3 زجاج جانبي زيتي",
     ""
    ],
    [
     "7",
     "التحقق من مستوى الزيت في علبة التروس الرئيسية.",
     "2/3 زجاج جانبي زيتي",
     ""
    ],
    [
     "8",
     "تحقق من الضغط في تسليم المضخات",
     "0.6 ميجا باسكال",
     ""
    ],
    [
     "9",
     "تحقق من درجة حرارة جميع المنازل الحاملة \n يجب أن تكون أقل من 70 درجة مئوية.",
     "<70 ج",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "بعد عزل المضخة ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "",
     "قيمة الإعداد",
     "نتائج الاختبار"
    ],
    [
     "",
     "تحقق من المكابس الدوارة من التآكل الميكانيكي \n وقياس الخلوصات",
     "موافق ليس موافق",
     ""
    ],
    [
     "2",
     "تحقق من المحامل في المضخة وعلبة التروس للمضخات",
     "موافق ليس موافق",
     ""
    ],
    [
     "3",
     "قم بتغيير العبوة إذا كان التسرب ثقيلًا و \n لم يتم منعه عن طريق تشديد مسامير الغدة.",
     "موافق ليس موافق",
     ""
    ],
    [
     "4",
     "منع تسرب زيت التشحيم في المضخات \n علبة التروس وعلبة التروس الرئيسية",
     "موافق ليس موافق",
     ""
    ],
    [
     "5",
     "تغيير زيت التشحيم في المضخات والرئيسية \n علبة التروس.",
     "موافق ليس موافق",
     ""
    ],
    [
     "6",
     "تحقق من دبابيس الوصلات وقم بتغيير \n إدخالات دبابيس الحمل (البولي أميد) إذا لزم الأمر",
     "موافق ليس موافق",
     ""
    ],
    [
     "7",
     "تحقق من المحاذاة بين علبة التروس الرئيسية للمضخة \n ومحرك علبة التروس الرئيسية.",
     "موافق ليس موافق",
     ""
    ],
    [
     "8",
     "أعد ربط جميع البراغي المتصلة بالمضخة والمضخات \n علبة التروس وعلبة التروس الرئيسية والمحرك مع الأساس",
     "موافق ليس موافق",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  }
 ],
 "text": "\nرقم الوثيقة: \n HVDP-004-r0\nإجراء:\nفحص المعدات (I1- M2، M6)\nمقدمة\nهذه الوثيقة الخطوط العريضة للتفاصيل \n خطوات فحص المعدات I1، المطلوبة لـ\nالحجم الأفقي النزوح مضخة بمكابس دوارة, الذي \n يجب أن يتم إجراؤها كل شهرين و6 أشهر كما هو موضح بواسطة M2 وM6 في مقطع العنوان أعلاه.\nالمسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \nمحطة كهرباء 2x210 ميجاوات\nالمواصفات الفنية لهذه المضخة\n\nاحتياطات السلامة\nيجب إصدار تصريح العمل و يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط و \nصمام التسليم.\nيجب إصدار تصريح العمل و يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط و \nصمام التسليم.\nالأدوات والمعدات\nسائل التنظيف، مقياس الشعور.\nجهاز رفع مناسب.\nالعمل\nليتم تنفيذها\nالتفتيش كل 2 \nشهر\nقبل عزل المضخة ميكانيكيا وكهربائيا\nخطوات\nالعمل الذي يتعين القيام به\nقيمة الإعداد\nنتائج الاختبار\n1\n9\nالتحقق من درجة حرارة جميع البيوت الحاملة\n<70 ج\n\nملحوظات:\nبعد عزل المضخة ميكانيكيا وكهربائيا\nخطوات\nالعمل الذي يتعين القيام به\nقيمة الإعداد\nنتائج الاختبار\n1\nتحقق من دبابيس التوصيل وقم بتغيير إدخالات الحمل \n دبابيس (بولي أميد) إذا لزم الأمر.\nموافق ليس موافق\n2\nتحقق من التعبئة إذا كان هناك المزيد ولم يمنعك ذلك \n تشديد البراغي الغدة\nموافق ليس موافق\n8\nتحقق من المحاذاة بين المضخة وعلبة التروس الرئيسية والرئيسية \n علبة التروس، المحرك\nموافق ليس موافق\n\nملحوظات:\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nالتفتيش كل 6 أشهر\nقبل عزل المضخة ميكانيكيا وكهربائيا\nقيمة الإعداد\n1\n\nملحوظات:\nبعد عزل المضخة ميكانيكيا وكهربائيا\nالعمل الذي يتعين القيام به\n1\n\nملحوظات:\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}