{
 "id": "arabic-web-boilers-ar-p-005-r0-htm",
 "doc_number": "P-005-R0",
 "title_en": "",
 "title_ar": "P-005-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the high pressure \nfeed water pump inspection steps I1, which must be carried out every 6 months as \nindicated by M6 in the title block \nالبيانات الفنية للمضخة:\n Type: centrifugal pump multistage \n R.P.M \n: 2980 \n No of stage : (1+8) Power : 789 K W\n الصحافة الشفط. : \n 1.8 bar Max .flow : 266 m3/ \nح\n Discharge press. : 88 \nbar"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "paragraph",
   "text": "Shut down the pump"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply \n& rack out the C.B"
  },
  {
   "type": "paragraph",
   "text": "Isolate the inlet & outlet \nvalves for circulation circuit of mechanical seal."
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the pump."
  },
  {
   "type": "paragraph",
   "text": "The safety deppartment. must check \nthe isolation and surrounding the work zone."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Shut down the pump",
    "Disconnect the power supply \n& rack out the C.B",
    "Isolate the inlet & outlet \nvalves for circulation circuit of mechanical seal.",
    "Put red tag on the pump.",
    "The safety deppartment. must check \nthe isolation and surrounding the work zone.",
    "The safety deppartment. must check \nthe isolation and surrounding the work zone.",
    "The safety deppartment. must check \nthe isolation and surrounding the work zone."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Grease gun Type of grease (aluminum complex grease)"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set,\n Cleaning fluid"
  },
  {
   "type": "paragraph",
   "text": "Buchlite for ELEC. isolating & alignment devices"
  },
  {
   "type": "list",
   "items": [
    "Grease gun Type of grease (aluminum complex grease)",
    "Complete maintenance tool set,\n Cleaning fluid",
    "Buchlite for ELEC. isolating & alignment devices"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one."
  },
  {
   "type": "paragraph",
   "text": "Change the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)"
  },
  {
   "type": "paragraph",
   "text": "Clean the filter of circulation circuit for mechanical seal"
  },
  {
   "type": "paragraph",
   "text": "Align the coupling hubs and check the axial move ability of casings \n intermediate sleeves"
  },
  {
   "type": "paragraph",
   "text": "Change oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "list",
   "items": [
    "Check the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one.",
    "Change the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)",
    "Clean the filter of circulation circuit for mechanical seal",
    "Align the coupling hubs and check the axial move ability of casings \n intermediate sleeves",
    "Change oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
   ]
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nحالة: \n موافقة\nمقدمة\nThis document outlines the high pressure \nfeed water pump inspection steps I1, which must be carried out every 6 months as \nindicated by M6 in the title block \nالبيانات الفنية للمضخة:\n Type: centrifugal pump multistage \n R.P.M \n: 2980 \n No of stage : (1+8) Power : 789 K W\n الصحافة الشفط. : \n 1.8 bar Max .flow : 266 m3/ \nح\n Discharge press. : 88 \nbar\nThe first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nShut down the pump\nDisconnect the power supply \n& rack out the C.B\nIsolate the inlet & outlet \nvalves for circulation circuit of mechanical seal.\nPut red tag on the pump.\nThe safety deppartment. must check \nthe isolation and surrounding the work zone.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nShut down the pump\nDisconnect the power supply \n& rack out the C.B\nIsolate the inlet & outlet \nvalves for circulation circuit of mechanical seal.\nPut red tag on the pump.\nThe safety deppartment. must check \nthe isolation and surrounding the work zone.\nThe safety deppartment. must check \nthe isolation and surrounding the work zone.\nThe safety deppartment. must check \nthe isolation and surrounding the work zone.\nالأدوات والمعدات\nGrease gun Type of grease (aluminum complex grease)\nComplete maintenance tool set,\n Cleaning fluid\nBuchlite for ELEC. isolating & alignment devices\nGrease gun Type of grease (aluminum complex grease)\nComplete maintenance tool set,\n Cleaning fluid\nBuchlite for ELEC. isolating & alignment devices\nالعمل المراد تنفيذه\nCheck the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one.\nChange the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)\nClean the filter of circulation circuit for mechanical seal\nAlign the coupling hubs and check the axial move ability of casings \n intermediate sleeves\nChange oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nCheck the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one.\nChange the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)\nClean the filter of circulation circuit for mechanical seal\nAlign the coupling hubs and check the axial move ability of casings \n intermediate sleeves\nChange oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}