{
 "id": "arabic-web-boilers-ar-p-006-r0-htm",
 "doc_number": "P-006-R0",
 "title_en": "",
 "title_ar": "P-006-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P1, which must be carried out when the \ndischarge pressure value < 88 bar at max. flow or flow decreasing at normal pressure 88 bar."
  },
  {
   "type": "paragraph",
   "text": "The pump technical data:"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n مع وجود علامات تحذيرية محيطة بمنطقة العمل مطلوبة،"
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes ... etc."
  },
  {
   "type": "paragraph",
   "text": "Shut down the pump."
  },
  {
   "type": "paragraph",
   "text": "افصل الطاقة \n توريد ورف خارج قاطع الدائرة"
  },
  {
   "type": "paragraph",
   "text": "Close the shutoff \n valves in the (suction & discharge & balancing & min .flow )"
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the pump"
  },
  {
   "type": "paragraph",
   "text": "Let the pumps cool down \n to about < 80oC measured at the branches, then seal off the \n cooling water pipes and close all other supply lines."
  },
  {
   "type": "paragraph",
   "text": "Loosen all auxiliary \n lines, such as circulation, cooling liquid, lub. oil."
  },
  {
   "type": "paragraph",
   "text": "يجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Shut down the pump.",
    "افصل الطاقة \n توريد ورف خارج قاطع الدائرة",
    "Close the shutoff \n valves in the (suction & discharge & balancing & min .flow )",
    "Put red tag on the pump",
    "Let the pumps cool down \n to about < 80oC measured at the branches, then seal off the \n cooling water pipes and close all other supply lines.",
    "Loosen all auxiliary \n lines, such as circulation, cooling liquid, lub. oil.",
    "يجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.",
    "يجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.",
    "يجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Special tools, Crane"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف،"
  },
  {
   "type": "paragraph",
   "text": "Bakelite for ELEC insulation & alignment devices & filler"
  },
  {
   "type": "list",
   "items": [
    "Special tools, Crane",
    "سائل التنظيف،",
    "Bakelite for ELEC insulation & alignment devices & filler"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Dismantling steps"
  },
  {
   "type": "paragraph",
   "text": "Dismantling steps"
  },
  {
   "type": "paragraph",
   "text": "Let the pumps cool down to about <80co \n measured at the branches , then seal off the cooling water pipes and \n close all other supply lines"
  },
  {
   "type": "paragraph",
   "text": "Loosen all auxiliary lines ,such as \n circulation, cooling liquid , lub. oil ..etc"
  },
  {
   "type": "list",
   "items": [
    "Let the pumps cool down to about <80co \n measured at the branches , then seal off the cooling water pipes and \n close all other supply lines",
    "Loosen all auxiliary lines ,such as \n circulation, cooling liquid , lub. oil ..etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "محامل"
  },
  {
   "type": "paragraph",
   "text": "محامل"
  },
  {
   "type": "paragraph",
   "text": "Drive \n Side"
  },
  {
   "type": "paragraph",
   "text": "Remove the thermometer/ \n thermo couple and the proximity probe o-f transducer system."
  },
  {
   "type": "paragraph",
   "text": "Unscrew oil line \n connections of bearing"
  },
  {
   "type": "paragraph",
   "text": "Unscrew the bearing \n cover (360) incl. , O ring."
  },
  {
   "type": "paragraph",
   "text": "Remove the upper part \n of the bearing housing (350.01)"
  },
  {
   "type": "paragraph",
   "text": "Lift off upper part of \n the bearing shell (370)."
  },
  {
   "type": "paragraph",
   "text": "Slightly lift the shaft \n and remove the lower bearing shell."
  },
  {
   "type": "paragraph",
   "text": "Unscrew nuts (920.04) \n and remove the bearing housing (350.01)"
  },
  {
   "type": "paragraph",
   "text": "Loosen the hexagon \n socket set screw (904.05} and remove the thrower (507.01)."
  },
  {
   "type": "list",
   "items": [
    "Remove the thermometer/ \n thermo couple and the proximity probe o-f transducer system.",
    "Unscrew oil line \n connections of bearing",
    "Unscrew the bearing \n cover (360) incl. , O ring.",
    "Remove the upper part \n of the bearing housing (350.01)",
    "Lift off upper part of \n the bearing shell (370).",
    "Slightly lift the shaft \n and remove the lower bearing shell.",
    "Unscrew nuts (920.04) \n and remove the bearing housing (350.01)",
    "Loosen the hexagon \n socket set screw (904.05} and remove the thrower (507.01)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure (1) Bearing, driven side"
  },
  {
   "type": "paragraph",
   "text": "Non- \nDriven Side figure.(2)"
  },
  {
   "type": "paragraph",
   "text": "Remove the \n thermometer/thermo couple and the proximity probe of transducer system."
  },
  {
   "type": "paragraph",
   "text": "Unscrew oil line \n connections of bearing and oil pump (13)"
  },
  {
   "type": "paragraph",
   "text": "Dismount oil \n pump (632.01)."
  },
  {
   "type": "paragraph",
   "text": "Remove the \n thrust bearing casing (361) and remove the segments ( 314 )."
  },
  {
   "type": "paragraph",
   "text": "فك الجوز و \n افصل الترس عن العمود."
  },
  {
   "type": "paragraph",
   "text": "Remove locking \n plate, shaft nut (920.09) and spacer sleeve (525.05)."
  },
  {
   "type": "paragraph",
   "text": "Remove thrust \n bearing plate (384) with special toolUA3 14758 01."
  },
  {
   "type": "paragraph",
   "text": "Remove the \n segments with segment bracket (392.01)."
  },
  {
   "type": "paragraph",
   "text": "Remove ring \n (500)."
  },
  {
   "type": "paragraph",
   "text": "تفكيك التوجه \n تحمل السكن (354/914.04)."
  },
  {
   "type": "paragraph",
   "text": "Unscrew cover of \n the bearing housing (350.01)."
  },
  {
   "type": "paragraph",
   "text": "Lift off the \n upper plain bearing shell."
  },
  {
   "type": "paragraph",
   "text": "Slightly lift \n the shaft and remove the lower bearing shell."
  },
  {
   "type": "paragraph",
   "text": "Unscrew nuts \n (920.04) and remove the bearing housing (350.01)."
  },
  {
   "type": "paragraph",
   "text": "Loosen the \n hexagon socket set screw (904.05) and remove the thrower (507.01)."
  },
  {
   "type": "list",
   "items": [
    "Remove the \n thermometer/thermo couple and the proximity probe of transducer system.",
    "Unscrew oil line \n connections of bearing and oil pump (13)",
    "Dismount oil \n pump (632.01).",
    "Remove the \n thrust bearing casing (361) and remove the segments ( 314 ).",
    "فك الجوز و \n افصل الترس عن العمود.",
    "Remove locking \n plate, shaft nut (920.09) and spacer sleeve (525.05).",
    "Remove thrust \n bearing plate (384) with special toolUA3 14758 01.",
    "Remove the \n segments with segment bracket (392.01).",
    "Remove ring \n (500).",
    "تفكيك التوجه \n تحمل السكن (354/914.04).",
    "Unscrew cover of \n the bearing housing (350.01).",
    "Lift off the \n upper plain bearing shell.",
    "Slightly lift \n the shaft and remove the lower bearing shell.",
    "Unscrew nuts \n (920.04) and remove the bearing housing (350.01).",
    "Loosen the \n hexagon socket set screw (904.05) and remove the thrower (507.01)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "Inspections after Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Check all bearing components and segmental pads for damages. Light pressure \n marks on the pads resp. in the bore of the bearing shells may be removed by means of scraper \nwith regard to \nthe max. admissible axial and radial clearances"
  },
  {
   "type": "paragraph",
   "text": "Check the fits the bearings of the seats of plain bearings (370) in the bearing \nhousing (350.01). When mounted in position the bearing shell should not be able to move in its \nseat if the seat is too \nslack ( i.e. if it is possible to move the bearing shell ), the two faces of the \nbearing housing must be \ntouched up evenly until the bearing shell can once more be clamped absolutely \ntight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in \nthe manner described \nabove"
  },
  {
   "type": "list",
   "items": [
    "Check all bearing components and segmental pads for damages. Light pressure \n marks on the pads resp. in the bore of the bearing shells may be removed by means of scraper \nwith regard to \nthe max. admissible axial and radial clearances",
    "Check the fits the bearings of the seats of plain bearings (370) in the bearing \nhousing (350.01). When mounted in position the bearing shell should not be able to move in its \nseat if the seat is too \nslack ( i.e. if it is possible to move the bearing shell ), the two faces of the \nbearing housing must be \ntouched up evenly until the bearing shell can once more be clamped absolutely \ntight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in \nthe manner described \nabove"
   ]
  },
  {
   "type": "paragraph",
   "text": "Thrust \nBearing"
  },
  {
   "type": "paragraph",
   "text": "Check the rubbing \npattern on the thrust bearing segments (387) and, if necessary, remove any light \npressure marks or scores."
  },
  {
   "type": "paragraph",
   "text": "Check the rubbing pattern on the \nthrust bearing plate (384) on both sides. Remove deep scores \nby machining. Admissible wobble of the thrust bearing plate 0.005 \nmm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by \nnew ones, or if any extensive touching-up work of the white metal rubbing \nfaces in carried out, an BLUING Ink."
  },
  {
   "type": "paragraph",
   "text": "Check is to be \ncarried out in assembled condition with the thrust bearing plate (384). When \nfitting a new thrust bearing plate, the wobble of the plate should be checked \nwith a dial micrometer. The rotor should not abut the pump body."
  },
  {
   "type": "list",
   "items": [
    "Check the rubbing \npattern on the thrust bearing segments (387) and, if necessary, remove any light \npressure marks or scores.",
    "Check the rubbing pattern on the \nthrust bearing plate (384) on both sides. Remove deep scores \nby machining. Admissible wobble of the thrust bearing plate 0.005 \nmm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by \nnew ones, or if any extensive touching-up work of the white metal rubbing \nfaces in carried out, an BLUING Ink.",
    "Check is to be \ncarried out in assembled condition with the thrust bearing plate (384). When \nfitting a new thrust bearing plate, the wobble of the plate should be checked \nwith a dial micrometer. The rotor should not abut the pump body."
   ]
  },
  {
   "type": "paragraph",
   "text": "انتباه:"
  },
  {
   "type": "paragraph",
   "text": "Provide one segment (387.01) of each set of bearing segments with a measuring \nborehole for temperature control."
  },
  {
   "type": "paragraph",
   "text": "Measure the borehole depth on the former segment."
  },
  {
   "type": "list",
   "items": [
    "Provide one segment (387.01) of each set of bearing segments with a measuring \nborehole for temperature control.",
    "Measure the borehole depth on the former segment."
   ]
  },
  {
   "type": "paragraph",
   "text": "رمح \nرافعة الختم"
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing casings (350.01) on the suction and \ndischarge sides for dismantling of the \n shaft seal,"
  },
  {
   "type": "paragraph",
   "text": "Slacken hexagonal nut M12 (920.06)"
  },
  {
   "type": "list",
   "items": [
    "Remove the bearing casings (350.01) on the suction and \ndischarge sides for dismantling of the \n shaft seal,",
    "Slacken hexagonal nut M12 (920.06)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Shaft \nSeal \n(Figure 3)"
  },
  {
   "type": "paragraph",
   "text": "Unscrew socket head cap screws (914,12)"
  },
  {
   "type": "paragraph",
   "text": "Dismantle seal cover (471) together with stationary seat ring (472.22),"
  },
  {
   "type": "paragraph",
   "text": "حامل حلقة الختم الثابت (476)، والغماز (485.21)، والربيع (477.21)."
  },
  {
   "type": "paragraph",
   "text": "Remove retaining ring (932.02)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة غلاف العمود (523.01) مع أجزاء الختم الميكانيكية من العمود \n(210) عن طريق أداة خاصة UA 2 1475901."
  },
  {
   "type": "paragraph",
   "text": "Remember \n threads of the rotating seal ring holder (473.01/02) can be left-hand or \n right-hand."
  },
  {
   "type": "paragraph",
   "text": "Force off and \ntake off the casing part (130) and casing for seal (441) on the discharge side."
  },
  {
   "type": "paragraph",
   "text": "Observe not to damage the 0-rings (412.07/08)"
  },
  {
   "type": "paragraph",
   "text": "Remove the \n spacer sleeve (525.07) on the discharge side."
  },
  {
   "type": "paragraph",
   "text": "On the suction side, remove the casing for seal (441)."
  },
  {
   "type": "paragraph",
   "text": "Remove spacer sleeve (525.06) on the suction side."
  },
  {
   "type": "list",
   "items": [
    "Unscrew socket head cap screws (914,12)",
    "Dismantle seal cover (471) together with stationary seat ring (472.22),",
    "حامل حلقة الختم الثابت (476)، والغماز (485.21)، والربيع (477.21).",
    "Remove retaining ring (932.02).",
    "قم بإزالة غلاف العمود (523.01) مع أجزاء الختم الميكانيكية من العمود \n(210) عن طريق أداة خاصة UA 2 1475901.",
    "Remember \n threads of the rotating seal ring holder (473.01/02) can be left-hand or \n right-hand.",
    "Force off and \ntake off the casing part (130) and casing for seal (441) on the discharge side.",
    "Observe not to damage the 0-rings (412.07/08)",
    "Remove the \n spacer sleeve (525.07) on the discharge side.",
    "On the suction side, remove the casing for seal (441).",
    "Remove spacer sleeve (525.06) on the suction side."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspections after Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Replace the damaged shaft sleeves (523) and sealing parts by new ones, in the \ncase of slight scoring of the sealing faces, the rotating and stationary \nseal rings can be sent back to the manufacturer for re-work."
  },
  {
   "type": "paragraph",
   "text": "عموما \nقم فقط بتغيير حلقتي الختم (472.21 و475.21) والحاملين المتعلقين بهما \nمعًا."
  },
  {
   "type": "list",
   "items": [
    "Replace the damaged shaft sleeves (523) and sealing parts by new ones, in the \ncase of slight scoring of the sealing faces, the rotating and stationary \nseal rings can be sent back to the manufacturer for re-work.",
    "عموما \nقم فقط بتغيير حلقتي الختم (472.21 و475.21) والحاملين المتعلقين بهما \nمعًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure (3) Mechanical seal"
  },
  {
   "type": "paragraph",
   "text": "Attention:"
  },
  {
   "type": "paragraph",
   "text": "0-rings of EPDM based \n(ethylene-propylene-rubber) not come into contact \nwith organic \n oil or grease, clean the 0-rings before final installation and wet them with \n silicon oil or soapy water, don't install 0-rings when dry."
  },
  {
   "type": "paragraph",
   "text": "When fitting a new shaft seal, make sure the reference dimension is \nre-established by machining, if necessary. Generally change seal rings (472.21 \nand 475.21) only-together."
  },
  {
   "type": "paragraph",
   "text": "Balancing Device"
  },
  {
   "type": "paragraph",
   "text": "Remove the screws (914.10),loosen the collar (505.01) and remove the multiple \nring (501.01)."
  },
  {
   "type": "paragraph",
   "text": "Pull off the spacer ring (504.02) and 0-ring (412.02)."
  },
  {
   "type": "paragraph",
   "text": "Pull the balancing piston (603.02) off the shaft with a suitable device in \nacc.to working procedureUA2 14760 01"
  },
  {
   "type": "paragraph",
   "text": "Loosen, press off and remove the throttle bush (542.02)."
  },
  {
   "type": "paragraph",
   "text": "Pull the balancing counter disk (602.02) out of the casing insert (13-6) by \nmeans of an appropriate device"
  },
  {
   "type": "list",
   "items": [
    "Remove the screws (914.10),loosen the collar (505.01) and remove the multiple \nring (501.01).",
    "Pull off the spacer ring (504.02) and 0-ring (412.02).",
    "Pull the balancing piston (603.02) off the shaft with a suitable device in \nacc.to working procedureUA2 14760 01",
    "Loosen, press off and remove the throttle bush (542.02).",
    "Pull the balancing counter disk (602.02) out of the casing insert (13-6) by \nmeans of an appropriate device"
   ]
  },
  {
   "type": "paragraph",
   "text": "انتباه:"
  },
  {
   "type": "paragraph",
   "text": "If you do not intend to dismantle the body \nof the pump measure the approximate total radial play . \nattach \nthe indicator to a fixed support (e.g. flange or discharge nozzle) and place \nits tip against the \nseat of the balancing piston (Fig. 4-1), Carefully raise the shaft to its upper \ndead center, ensuring that here no additional sagging of the shaft, as this could give \nincorrect measurements."
  },
  {
   "type": "paragraph",
   "text": "ال \nيجب ألا يتجاوز الخلوص المقاس 1.0 مم. وإذا حدث ذلك، يجب أن تكون المضخة كذلك \nتفكيكها وإصلاحها لا يمكن قياس خلوص الدوار بدقة كاملة إلا عندما يكون \nتم تفكيك المضخة."
  },
  {
   "type": "paragraph",
   "text": "الشكل (4): قياس خلوص الدوار"
  },
  {
   "type": "paragraph",
   "text": "تحقق من مكبس الموازنة (603.02) وقرص الموازنة (602.02) و \nشجيرة الخانق (542.02) للتلف."
  },
  {
   "type": "paragraph",
   "text": "When rework is carried out by means of a lathe mandrel, sufficient rubbing \naccuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The \nadmissible wobble is 0.02 mm."
  },
  {
   "type": "paragraph",
   "text": "Reduce the length of the balancing piston \n(603.02] at the pump-side front faces in such a way that the axial clearance of \n0.8 -1.2 mm between impeller and balancing disk is re-established. The rework \nnecessitates re-adjustment of the rotor."
  },
  {
   "type": "paragraph",
   "text": "If wear due to running in the radial \nclearance between balancing counter disk (602.02) or throttle bush (542.02) \nand balancing piston (603.02) is to be removed by rework, the admissible \nclearances must be observed (Fig. 6-1). Individual deep scores may remain as \nthey are."
  },
  {
   "type": "list",
   "items": [
    "تحقق من مكبس الموازنة (603.02) وقرص الموازنة (602.02) و \nشجيرة الخانق (542.02) للتلف.",
    "When rework is carried out by means of a lathe mandrel, sufficient rubbing \naccuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The \nadmissible wobble is 0.02 mm.",
    "Reduce the length of the balancing piston \n(603.02] at the pump-side front faces in such a way that the axial clearance of \n0.8 -1.2 mm between impeller and balancing disk is re-established. The rework \nnecessitates re-adjustment of the rotor.",
    "If wear due to running in the radial \nclearance between balancing counter disk (602.02) or throttle bush (542.02) \nand balancing piston (603.02) is to be removed by rework, the admissible \nclearances must be observed (Fig. 6-1). Individual deep scores may remain as \nthey are."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure (6): Rework of the Balancing Device",
     "الشكل: (5) مغزل اللوح"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "G"
  },
  {
   "type": "paragraph",
   "text": "Check Min. flow valve and change the \ndefect parts ."
  },
  {
   "type": "paragraph",
   "text": "التحقق من اقتران وإصلاح أو \nتغيير الأجزاء المعيبة ."
  },
  {
   "type": "paragraph",
   "text": "Check the clearance between impeller \nand casing."
  },
  {
   "type": "paragraph",
   "text": "Check the \nimpeller {cracks & wear & cavities } and then repair or change if necessary."
  },
  {
   "type": "paragraph",
   "text": "Change the wear rings if necessary"
  },
  {
   "type": "paragraph",
   "text": "Change all lube oil ."
  },
  {
   "type": "paragraph",
   "text": "Cleaning the lube oil tank \nand oil lines and change the oil filters"
  },
  {
   "type": "paragraph",
   "text": "تحقق من مضخة زيت التشحيم الرئيسية و \nتغيير الأجزاء المعيبة."
  },
  {
   "type": "list",
   "items": [
    "Check Min. flow valve and change the \ndefect parts .",
    "التحقق من اقتران وإصلاح أو \nتغيير الأجزاء المعيبة .",
    "Check the clearance between impeller \nand casing.",
    "Check the \nimpeller {cracks & wear & cavities } and then repair or change if necessary.",
    "Change the wear rings if necessary",
    "Change all lube oil .",
    "Cleaning the lube oil tank \nand oil lines and change the oil filters"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly Steps"
  },
  {
   "type": "paragraph",
   "text": "Assembling the pump insert."
  },
  {
   "type": "paragraph",
   "text": "Push the casing insert with the counter disc over the \nshaft and lock by means of the disc."
  },
  {
   "type": "paragraph",
   "text": "Adjust the rotor."
  },
  {
   "type": "paragraph",
   "text": "Fit the shaft seal."
  },
  {
   "type": "paragraph",
   "text": "Mount the radial bearing and raise the rotor."
  },
  {
   "type": "paragraph",
   "text": "Fit the thrust bearing and realize bearing clearance."
  },
  {
   "type": "paragraph",
   "text": "Now the pump insert is ready to be installed in the barrel \n casing."
  },
  {
   "type": "paragraph",
   "text": "Make alignment."
  },
  {
   "type": "list",
   "items": [
    "Assembling the pump insert.",
    "Push the casing insert with the counter disc over the \nshaft and lock by means of the disc.",
    "Adjust the rotor.",
    "Fit the shaft seal.",
    "Mount the radial bearing and raise the rotor.",
    "Fit the thrust bearing and realize bearing clearance.",
    "Now the pump insert is ready to be installed in the barrel \n casing.",
    "Make alignment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Lenged for figures \n (1, 2, 3, 4, 5)"
  },
  {
   "type": "table",
   "rows": [
    [
     "1 م .3",
     "اتصال الضغط غوج",
     "472.21",
     "Rotating Seal Ring"
    ],
    [
     "4 M .6",
     "Temp. Measuring Connection",
     "473.01",
     "Rotating Seal Ring Holder"
    ],
    [
     "4 M .7",
     "Temp. Measuring Connection",
     "473.02",
     "Rotating Seal Ring Holder"
    ],
    [
     "26M .1",
     "Vibration Indication- Connection",
     "474.21",
     "Thrust Ring"
    ],
    [
     "7 A.1",
     "Cooling Liquid Outlet",
     "475.21",
     "Stationary Seal Ring"
    ],
    [
     "7 E.1",
     "Cooling Liquid Inlet",
     "485.21",
     "Tappet"
    ],
    [
     "12 هـ.1",
     "Circulation Liquid Inlet",
     "500",
     "جرس"
    ],
    [
     "12 A.1",
     "Circulation Liquid Outlet",
     "501.01",
     "Multiple Ring"
    ],
    [
     "13-6",
     "Casing Insert",
     "502.02",
     "Casing Wear Ring"
    ],
    [
     "13 A.4",
     "زيت - مخرج",
     "503.21",
     "Lacking Ring"
    ],
    [
     "13 B .3",
     "Oil - Drain",
     "504.01",
     "Spacer Ring"
    ],
    [
     "13 E.3",
     "Oil Inlet",
     "504.02",
     "Spacer Ring"
    ],
    [
     "13 E.4",
     "Oil Inlet",
     "505.01",
     "Collar"
    ],
    [
     "13 D .1",
     "Oil Filling And Venting",
     "507.01",
     "Thrower"
    ],
    [
     "210",
     "Shaft",
     "523.01",
     "Shaft Sleeve"
    ],
    [
     "314",
     "تحمل التوجه",
     "525.05",
     "كم فاصل"
    ],
    [
     "354",
     "Thrust Bearing Housing",
     "542.02",
     "Throttling Bush"
    ],
    [
     "360",
     "Bearing End Cover",
     "550.11",
     "غسالة"
    ],
    [
     "384",
     "Thrust Bearing Plat",
     "552.11",
     "Locking Disc"
    ],
    [
     "387.01",
     "Segment glacier",
     "562.02",
     "Parallel Pin"
    ],
    [
     "392.01",
     "Bearing Segment Carrier",
     "562.13",
     "Parallel Pin"
    ],
    [
     "400.40",
     "Flat Gasket",
     "562.14",
     "Parallel Pin"
    ],
    [
     "411.02",
     "Seal Ring",
     "562.16",
     "Parallel Pin"
    ],
    [
     "412.02",
     "يا الدائري",
     "900.02",
     "Holding Screw -Glacier"
    ],
    [
     "412.03",
     "يا الدائري",
     "901.01",
     "Hexagon Head Screw"
    ],
    [
     "412.05",
     "يا الدائري",
     "901.04",
     "Hexagon Head Screw"
    ],
    [
     "412.09",
     "يا الدائري",
     "901.05",
     "Hexagon Head Screw"
    ],
    [
     "412.10",
     "يا الدائري",
     "902.11",
     "عشيق"
    ],
    [
     "412.11",
     "يا الدائري",
     "904.05",
     "Hexagon Socket Set Screw"
    ],
    [
     "412.12",
     "يا الدائري",
     "913..01",
     "Vent Plug"
    ],
    [
     "412.16",
     "يا الدائري",
     "914.04",
     "Hexagon Socket Head Cap Screw"
    ],
    [
     "412.21",
     "يا الدائري",
     "920.09",
     "Hexagon Nut"
    ],
    [
     "412.22",
     "يا الدائري",
     "920.11",
     "Hexagon"
    ],
    [
     "417.23",
     "يا الدائري",
     "920.14",
     "Hexagon Nut"
    ],
    [
     "441",
     "Seal Casing",
     "932.03",
     "حلقة سلكية مستديرة"
    ],
    [
     "471",
     "Seal Cover",
     "940.01",
     "Parallel Key"
    ],
    [
     "",
     "",
     "940.06",
     "Parallel Key"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها لـ HP. إف دبليو بي"
  },
  {
   "type": "table",
   "rows": [
    [
     "Cause of Trouble",
     "Suggest Remedies"
    ],
    [
     "Faults at the Suction Side",
     ""
    ],
    [
     "1-Pump not \n properly vented, air pocket In\nsuction line, vapor bubble at auction end, \n lines not properly vented.",
     "Open vent valves or pressure gauge vent \n screws, open isolating valves In minimum flow device circuit (the balance \n water lines must also be open). Check layout of pipelines to ensure that \n fluid flows smoothly."
    ],
    [
     "2-مضخة أو \n خط الشفط معبأ بشكل غير كامل\nwith fluid.",
     "قم بتجهيز المضخات والأنابيب مرة أخرى وقم بالتنفيس \n لهم بدقة. التحقق من تخطيط خطوط الأنابيب."
    ],
    [
     "3-Insufficient \n pressure differential between\nsuction pressure and ,vapor pressure, NPSH\nrequired Is not attained (observe rate of \n pressure decrease),",
     "Check Isolating valves and strainers In \n suction line. The Instrument readings taken must be accurate. Consult \n manufacturer."
    ],
    [
     "4. Mouth of \n auction line la too close to\n surface of liquid level In the suction \nvessel, or\nliquid level \n In vessel is too low",
     "Check water level In reservoir and \n examine possibility of altering It (raise water level, alter mouth of \n suction line)."
    ],
    [
     "General faults In the Installation",
     "ارجع إلى الشركة المصنعة إذا كانت المضخة عبارة عن محرك \n مدفوعة. التحقق من تشغيل جهاز التدفق الأدنى."
    ],
    [
     "5-Rotational \n speed too low, or rate of minimum flow by-pass excessive.",
     "Refer to manufacturer If pump la motor \n driven"
    ],
    [
     "6. \n Rotational speed too high.",
     "Cross over two phase leads."
    ],
    [
     "7. Reverse \n rotation.",
     "Increase rotational speed. Fit larger \n diameter Impellers. Increase number of stages. Refer to manufacturer."
    ],
    [
     "8.Total head required for the system Is \n higher than total head generated by the pump at duty point (back pressure \n too high).",
     "Adjust pressure conditions by means of \n discharge valves.\nAdjust rotational speed, alter Impeller \n diameter. Refer to manufacturer."
    ],
    [
     "9. Total \n head required for the system l3 lower than total head generated by the \n pump (pump operates beyond \n the performance limit curve).",
     "Check temperature of Fluid pumped, take \n steps outlined in 9. above."
    ],
    [
     "10. \n Specific gravity of fluid pumped is different from figure specified \n originally. (Different operating temperature).",
     "Check operation of minimum flow device. \n Refer to manufacturer."
    ],
    [
     "11. \n التشغيل بمعدل تدفق منخفض جدًا \n(fault In min. flow device, rate of minimum \n flow Is too low).",
     "التحقق من حالة الآلات الفردية.\nRefer to manufacturer."
    ],
    [
     "12. مضخات \n لا يمكن أن تعمل بالتوازي \nunder these condition.",
     "Clean out pump, check condition of \n suction system (check suction line and strainers)."
    ],
    [
     "13. Foreign bodies lodged In Impeller.",
     "Realign pumping set when cold."
    ],
    [
     "14. Pump miss aligned or Incorrectly aligned, \n or shifting of foundation.",
     "Refer to manufacturer."
    ],
    [
     "15. Resonance, or Interference by other \n machines via the foundation.",
     "Fit 3 new shaft. On no account \n straighten out a bent shaft."
    ],
    [
     "17.Rotating elements foul the stationary \n elements, pump runs very rough.",
     "Check condition of balancing device \n dismantle pump If necessary"
    ],
    [
     "18. Bearings badly worn.",
     "Check quiet running of pump. Check \n coupling alignment\n(when cold). Check oil supply (pressure, \n temperature , quantity). Check oil quality and cleanliness."
    ],
    [
     "19. Case wear rings badly worn.",
     "تناسب حلقات ارتداء القضية الجديدة. تحقق \n خارج الجولة (التشغيل الحقيقي) للدوار. التحقق من وجود أجسام غريبة في \n مضخة"
    ],
    [
     "20. Impeller damaged or disintegrated.",
     "Fit new Impeller. Check suction head (cavitation). \n Check system for presence of foreign bodies ."
    ],
    [
     "21. Faulty casing seal (excessive Internal \n loss at throttling gap, rotor clearance exceeded due to wear), so that an \n excessive loss arises, or water leaks through the casing partition. Water \n leaks out of metallic sealing face to atmosphere.",
     "Replace damaged components by new ones."
    ],
    [
     "Cause of Trouble",
     "Suggest Remedies"
    ],
    [
     "22. Rubbing faces of mechanical seal \n rings badly worn or scored, 0-ring damaged.",
     "Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). Check materials \n used In respect of their suitability. Check correct seating of seal \n components and look out for signs of leakage."
    ],
    [
     "23. Seal Incorrectly mounted. Unsuitable materials.",
     "Carefully assemble seal. Check materials \n In respect of their suitability."
    ],
    [
     "24. Shaft chatters because bearings are \n worn or because shaft is miss aligned.",
     "Realign coupling (when cold). Pit new \n bearings. Check rotor for signs of damage."
    ],
    [
     "25. يهتز الدوار.",
     "check suction pressure (cavitation). \n Check coupling alignment. Check pump Internals for presence of foreign \n bodies."
    ],
    [
     "26. Too high a surface pressure In the \n sealing gap, no fluid available for lubrication and cooling.",
     "Measure fit of mechanical seal anew. \n Refer to manufacturer."
    ],
    [
     ". \n27.Defect in cooling fluid supply \n to mechanical seal",
     "Check unobstructed flow\nthrough cooling water freed \n line"
    ],
    [
     "Cause of Trouble",
     "Suggest Remedies"
    ],
    [
     "28. \n Excessive clearance gap between cooling housing and spacer sleeve.\nTemperature of cooling circuit \n excessively",
     "Fit a spacer sleeve or a new bush In the \n cooling housing."
    ],
    [
     "29. Dirt In cooling circuit to \n mechanical seal causes scoring of rubbing faces of mechanical seal rings.",
     "Use treated cooling fluid. Fit filters \n In cooling fluid lines."
    ],
    [
     ". \n30.Excessively high axial thrust",
     "Check balancing device and rotor \n clearances. Check axial adjustment of rotor."
    ],
    [
     "31.Excessive or Insufficient quantity of \n oil In bearing housing ,Inadequate cooling, unsuitable oil quality, dirty \n oil, water in the oil.",
     "Check oil quality and quantity,"
    ],
    [
     "32. Faulty bearing assembly (damage \n during assembly, wrong assembly, use of two different half bearings (not \n matched to each other)).",
     "Check bearing components for signs of \n damage, and assemble them correctly. Check condition and correct register \n of oil feed hole (force lubrication)."
    ],
    [
     "33. الأوساخ في المحامل",
     "Thoroughly clean bearings, bearing \n housing, all feed line and oil reservoir, check condition of bearing oil \n seal and fit a filter In the oil line if necessary."
    ],
    [
     "34. Ingress of water into bearing housing",
     "Remove all rust from bearings and \n bearing housings. Paint oil compartment with oil-resistant paint. Check \n bearings, Check clearance of oil scraper rings, change\nthe oil fill."
    ],
    [
     "35. \n Excessive cooling, the liquid cooled bearing promotes condensation In the bearing \n housing when the ambient air humidity",
     "Monitor the cooling water temperature, \n vent the bearing compartment thoroughly via the vent plug. Adjust bearing \n temperature to 60C."
    ],
    [
     "36. Excessive wear of balancing device \n component of leaching out of stationary component of balancing device.",
     "Check functioning of device. Check \n balance water line.\nCheck suction pressure and discharge \n pressure. Check condition of balancing device and rotor clearances. The \n balance water pressure should not exceed the pump\nsuction pressure by more than 3 % of the \n total head at the operating point, unless otherwise specified. Refer to \n manufacturer."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "MRDS \n Maintenance Record Data Sheet MRDS\nFor"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تحديد القيمة",
     "وحدة",
     "قبل التفتيش",
     "After Inspection",
     "ملاحظة"
    ],
    [
     "Vibration",
     "≤80",
     "Mic.",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: \nSerial no.:\nTested by: \nTest Date: Signature:"
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document outlines the major \nmaintenance procedure P1, which must be carried out when the \ndischarge pressure value < 88 bar at max. flow or flow decreasing at normal pressure 88 bar.\nThe pump technical data:\nThe first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n مع وجود علامات تحذيرية محيطة بمنطقة العمل مطلوبة،\nWear \n safety and healthy equipment as safety helmet, safety shoes ... etc.\nShut down the pump.\nافصل الطاقة \n توريد ورف خارج قاطع الدائرة\nClose the shutoff \n valves in the (suction & discharge & balancing & min .flow )\nPut red tag on the pump\nLet the pumps cool down \n to about < 80oC measured at the branches, then seal off the \n cooling water pipes and close all other supply lines.\nLoosen all auxiliary \n lines, such as circulation, cooling liquid, lub. oil.\nيجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nShut down the pump.\nافصل الطاقة \n توريد ورف خارج قاطع الدائرة\nClose the shutoff \n valves in the (suction & discharge & balancing & min .flow )\nPut red tag on the pump\nLet the pumps cool down \n to about < 80oC measured at the branches, then seal off the \n cooling water pipes and close all other supply lines.\nLoosen all auxiliary \n lines, such as circulation, cooling liquid, lub. oil.\nيجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.\nيجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.\nيجب على إدارة السلامة \n التحقق من العزل والمحيطة بمنطقة العمل.\nالأدوات والمعدات\nSpecial tools, Crane\nسائل التنظيف،\nBakelite for ELEC insulation & alignment devices & filler\nSpecial tools, Crane\nسائل التنظيف،\nBakelite for ELEC insulation & alignment devices & filler\nالعمل المراد تنفيذه\nDismantling steps\nDismantling steps\nLet the pumps cool down to about <80co \n measured at the branches , then seal off the cooling water pipes and \n close all other supply lines\nLoosen all auxiliary lines ,such as \n circulation, cooling liquid , lub. oil ..etc\nLet the pumps cool down to about <80co \n measured at the branches , then seal off the cooling water pipes and \n close all other supply lines\nLoosen all auxiliary lines ,such as \n circulation, cooling liquid , lub. oil ..etc\nمحامل\nمحامل\nDrive \n Side\nRemove the thermometer/ \n thermo couple and the proximity probe o-f transducer system.\nUnscrew oil line \n connections of bearing\nUnscrew the bearing \n cover (360) incl. , O ring.\nRemove the upper part \n of the bearing housing (350.01)\nLift off upper part of \n the bearing shell (370).\nSlightly lift the shaft \n and remove the lower bearing shell.\nUnscrew nuts (920.04) \n and remove the bearing housing (350.01)\nLoosen the hexagon \n socket set screw (904.05} and remove the thrower (507.01).\nRemove the thermometer/ \n thermo couple and the proximity probe o-f transducer system.\nUnscrew oil line \n connections of bearing\nUnscrew the bearing \n cover (360) incl. , O ring.\nRemove the upper part \n of the bearing housing (350.01)\nLift off upper part of \n the bearing shell (370).\nSlightly lift the shaft \n and remove the lower bearing shell.\nUnscrew nuts (920.04) \n and remove the bearing housing (350.01)\nLoosen the hexagon \n socket set screw (904.05} and remove the thrower (507.01).\nFigure (1) Bearing, driven side\nNon- \nDriven Side figure.(2)\nRemove the \n thermometer/thermo couple and the proximity probe of transducer system.\nUnscrew oil line \n connections of bearing and oil pump (13)\nDismount oil \n pump (632.01).\nRemove the \n thrust bearing casing (361) and remove the segments ( 314 ).\nفك الجوز و \n افصل الترس عن العمود.\nRemove locking \n plate, shaft nut (920.09) and spacer sleeve (525.05).\nRemove thrust \n bearing plate (384) with special toolUA3 14758 01.\nRemove the \n segments with segment bracket (392.01).\nRemove ring \n (500).\nتفكيك التوجه \n تحمل السكن (354/914.04).\nUnscrew cover of \n the bearing housing (350.01).\nLift off the \n upper plain bearing shell.\nSlightly lift \n the shaft and remove the lower bearing shell.\nUnscrew nuts \n (920.04) and remove the bearing housing (350.01).\nLoosen the \n hexagon socket set screw (904.05) and remove the thrower (507.01).\nRemove the \n thermometer/thermo couple and the proximity probe of transducer system.\nUnscrew oil line \n connections of bearing and oil pump (13)\nDismount oil \n pump (632.01).\nRemove the \n thrust bearing casing (361) and remove the segments ( 314 ).\nفك الجوز و \n افصل الترس عن العمود.\nRemove locking \n plate, shaft nut (920.09) and spacer sleeve (525.05).\nRemove thrust \n bearing plate (384) with special toolUA3 14758 01.\nRemove the \n segments with segment bracket (392.01).\nRemove ring \n (500).\nتفكيك التوجه \n تحمل السكن (354/914.04).\nUnscrew cover of \n the bearing housing (350.01).\nLift off the \n upper plain bearing shell.\nSlightly lift \n the shaft and remove the lower bearing shell.\nUnscrew nuts \n (920.04) and remove the bearing housing (350.01).\nLoosen the \n hexagon socket set screw (904.05) and remove the thrower (507.01).\nالشكل (2)\nالشكل (2)\nInspections after Disassembly\nCheck all bearing components and segmental pads for damages. Light pressure \n marks on the pads resp. in the bore of the bearing shells may be removed by means of scraper \nwith regard to \nthe max. admissible axial and radial clearances\nCheck the fits the bearings of the seats of plain bearings (370) in the bearing \nhousing (350.01). When mounted in position the bearing shell should not be able to move in its \nseat if the seat is too \nslack ( i.e. if it is possible to move the bearing shell ), the two faces of the \nbearing housing must be \ntouched up evenly until the bearing shell can once more be clamped absolutely \ntight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in \nthe manner described \nabove\nCheck all bearing components and segmental pads for damages. Light pressure \n marks on the pads resp. in the bore of the bearing shells may be removed by means of scraper \nwith regard to \nthe max. admissible axial and radial clearances\nCheck the fits the bearings of the seats of plain bearings (370) in the bearing \nhousing (350.01). When mounted in position the bearing shell should not be able to move in its \nseat if the seat is too \nslack ( i.e. if it is possible to move the bearing shell ), the two faces of the \nbearing housing must be \ntouched up evenly until the bearing shell can once more be clamped absolutely \ntight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in \nthe manner described \nabove\nThrust \nBearing\nCheck the rubbing \npattern on the thrust bearing segments (387) and, if necessary, remove any light \npressure marks or scores.\nCheck the rubbing pattern on the \nthrust bearing plate (384) on both sides. Remove deep scores \nby machining. Admissible wobble of the thrust bearing plate 0.005 \nmm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by \nnew ones, or if any extensive touching-up work of the white metal rubbing \nfaces in carried out, an BLUING Ink.\nCheck is to be \ncarried out in assembled condition with the thrust bearing plate (384). When \nfitting a new thrust bearing plate, the wobble of the plate should be checked \nwith a dial micrometer. The rotor should not abut the pump body.\nCheck the rubbing \npattern on the thrust bearing segments (387) and, if necessary, remove any light \npressure marks or scores.\nCheck the rubbing pattern on the \nthrust bearing plate (384) on both sides. Remove deep scores \nby machining. Admissible wobble of the thrust bearing plate 0.005 \nmm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by \nnew ones, or if any extensive touching-up work of the white metal rubbing \nfaces in carried out, an BLUING Ink.\nCheck is to be \ncarried out in assembled condition with the thrust bearing plate (384). When \nfitting a new thrust bearing plate, the wobble of the plate should be checked \nwith a dial micrometer. The rotor should not abut the pump body.\nانتباه:\nProvide one segment (387.01) of each set of bearing segments with a measuring \nborehole for temperature control.\nMeasure the borehole depth on the former segment.\nProvide one segment (387.01) of each set of bearing segments with a measuring \nborehole for temperature control.\nMeasure the borehole depth on the former segment.\nرمح \nرافعة الختم\nRemove the bearing casings (350.01) on the suction and \ndischarge sides for dismantling of the \n shaft seal,\nSlacken hexagonal nut M12 (920.06)\nRemove the bearing casings (350.01) on the suction and \ndischarge sides for dismantling of the \n shaft seal,\nSlacken hexagonal nut M12 (920.06)\nShaft \nSeal \n(Figure 3)\nUnscrew socket head cap screws (914,12)\nDismantle seal cover (471) together with stationary seat ring (472.22),\nحامل حلقة الختم الثابت (476)، والغماز (485.21)، والربيع (477.21).\nRemove retaining ring (932.02).\nقم بإزالة غلاف العمود (523.01) مع أجزاء الختم الميكانيكية من العمود \n(210) عن طريق أداة خاصة UA 2 1475901.\nRemember \n threads of the rotating seal ring holder (473.01/02) can be left-hand or \n right-hand.\nForce off and \ntake off the casing part (130) and casing for seal (441) on the discharge side.\nObserve not to damage the 0-rings (412.07/08)\nRemove the \n spacer sleeve (525.07) on the discharge side.\nOn the suction side, remove the casing for seal (441).\nRemove spacer sleeve (525.06) on the suction side.\nUnscrew socket head cap screws (914,12)\nDismantle seal cover (471) together with stationary seat ring (472.22),\nحامل حلقة الختم الثابت (476)، والغماز (485.21)، والربيع (477.21).\nRemove retaining ring (932.02).\nقم بإزالة غلاف العمود (523.01) مع أجزاء الختم الميكانيكية من العمود \n(210) عن طريق أداة خاصة UA 2 1475901.\nRemember \n threads of the rotating seal ring holder (473.01/02) can be left-hand or \n right-hand.\nForce off and \ntake off the casing part (130) and casing for seal (441) on the discharge side.\nObserve not to damage the 0-rings (412.07/08)\nRemove the \n spacer sleeve (525.07) on the discharge side.\nOn the suction side, remove the casing for seal (441).\nRemove spacer sleeve (525.06) on the suction side.\nInspections after Disassembly\nReplace the damaged shaft sleeves (523) and sealing parts by new ones, in the \ncase of slight scoring of the sealing faces, the rotating and stationary \nseal rings can be sent back to the manufacturer for re-work.\nعموما \nقم فقط بتغيير حلقتي الختم (472.21 و475.21) والحاملين المتعلقين بهما \nمعًا.\nReplace the damaged shaft sleeves (523) and sealing parts by new ones, in the \ncase of slight scoring of the sealing faces, the rotating and stationary \nseal rings can be sent back to the manufacturer for re-work.\nعموما \nقم فقط بتغيير حلقتي الختم (472.21 و475.21) والحاملين المتعلقين بهما \nمعًا.\nFigure (3) Mechanical seal\nAttention:\n0-rings of EPDM based \n(ethylene-propylene-rubber) not come into contact \nwith organic \n oil or grease, clean the 0-rings before final installation and wet them with \n silicon oil or soapy water, don't install 0-rings when dry.\nWhen fitting a new shaft seal, make sure the reference dimension is \nre-established by machining, if necessary. Generally change seal rings (472.21 \nand 475.21) only-together.\nBalancing Device\nRemove the screws (914.10),loosen the collar (505.01) and remove the multiple \nring (501.01).\nPull off the spacer ring (504.02) and 0-ring (412.02).\nPull the balancing piston (603.02) off the shaft with a suitable device in \nacc.to working procedureUA2 14760 01\nLoosen, press off and remove the throttle bush (542.02).\nPull the balancing counter disk (602.02) out of the casing insert (13-6) by \nmeans of an appropriate device\nRemove the screws (914.10),loosen the collar (505.01) and remove the multiple \nring (501.01).\nPull off the spacer ring (504.02) and 0-ring (412.02).\nPull the balancing piston (603.02) off the shaft with a suitable device in \nacc.to working procedureUA2 14760 01\nLoosen, press off and remove the throttle bush (542.02).\nPull the balancing counter disk (602.02) out of the casing insert (13-6) by \nmeans of an appropriate device\nانتباه:\nIf you do not intend to dismantle the body \nof the pump measure the approximate total radial play . \nattach \nthe indicator to a fixed support (e.g. flange or discharge nozzle) and place \nits tip against the \nseat of the balancing piston (Fig. 4-1), Carefully raise the shaft to its upper \ndead center, ensuring that here no additional sagging of the shaft, as this could give \nincorrect measurements.\nال \nيجب ألا يتجاوز الخلوص المقاس 1.0 مم. وإذا حدث ذلك، يجب أن تكون المضخة كذلك \nتفكيكها وإصلاحها لا يمكن قياس خلوص الدوار بدقة كاملة إلا عندما يكون \nتم تفكيك المضخة.\nالشكل (4): قياس خلوص الدوار\nتحقق من مكبس الموازنة (603.02) وقرص الموازنة (602.02) و \nشجيرة الخانق (542.02) للتلف.\nWhen rework is carried out by means of a lathe mandrel, sufficient rubbing \naccuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The \nadmissible wobble is 0.02 mm.\nReduce the length of the balancing piston \n(603.02] at the pump-side front faces in such a way that the axial clearance of \n0.8 -1.2 mm between impeller and balancing disk is re-established. The rework \nnecessitates re-adjustment of the rotor.\nIf wear due to running in the radial \nclearance between balancing counter disk (602.02) or throttle bush (542.02) \nand balancing piston (603.02) is to be removed by rework, the admissible \nclearances must be observed (Fig. 6-1). Individual deep scores may remain as \nthey are.\nتحقق من مكبس الموازنة (603.02) وقرص الموازنة (602.02) و \nشجيرة الخانق (542.02) للتلف.\nWhen rework is carried out by means of a lathe mandrel, sufficient rubbing \naccuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The \nadmissible wobble is 0.02 mm.\nReduce the length of the balancing piston \n(603.02] at the pump-side front faces in such a way that the axial clearance of \n0.8 -1.2 mm between impeller and balancing disk is re-established. The rework \nnecessitates re-adjustment of the rotor.\nIf wear due to running in the radial \nclearance between balancing counter disk (602.02) or throttle bush (542.02) \nand balancing piston (603.02) is to be removed by rework, the admissible \nclearances must be observed (Fig. 6-1). Individual deep scores may remain as \nthey are.\nFigure (6): Rework of the Balancing Device | الشكل: (5) مغزل اللوح\nG\nCheck Min. flow valve and change the \ndefect parts .\nالتحقق من اقتران وإصلاح أو \nتغيير الأجزاء المعيبة .\nCheck the clearance between impeller \nand casing.\nCheck the \nimpeller {cracks & wear & cavities } and then repair or change if necessary.\nChange the wear rings if necessary\nChange all lube oil .\nCleaning the lube oil tank \nand oil lines and change the oil filters\nتحقق من مضخة زيت التشحيم الرئيسية و \nتغيير الأجزاء المعيبة.\nCheck Min. flow valve and change the \ndefect parts .\nالتحقق من اقتران وإصلاح أو \nتغيير الأجزاء المعيبة .\nCheck the clearance between impeller \nand casing.\nCheck the \nimpeller {cracks & wear & cavities } and then repair or change if necessary.\nChange the wear rings if necessary\nChange all lube oil .\nCleaning the lube oil tank \nand oil lines and change the oil filters\nAssembly Steps\nAssembling the pump insert.\nPush the casing insert with the counter disc over the \nshaft and lock by means of the disc.\nAdjust the rotor.\nFit the shaft seal.\nMount the radial bearing and raise the rotor.\nFit the thrust bearing and realize bearing clearance.\nNow the pump insert is ready to be installed in the barrel \n casing.\nMake alignment.\nAssembling the pump insert.\nPush the casing insert with the counter disc over the \nshaft and lock by means of the disc.\nAdjust the rotor.\nFit the shaft seal.\nMount the radial bearing and raise the rotor.\nFit the thrust bearing and realize bearing clearance.\nNow the pump insert is ready to be installed in the barrel \n casing.\nMake alignment.\nLenged for figures \n (1, 2, 3, 4, 5)\n1 م .3 | اتصال الضغط غوج | 472.21 | Rotating Seal Ring\n4 M .6 | Temp. Measuring Connection | 473.01 | Rotating Seal Ring Holder\n4 M .7 | Temp. Measuring Connection | 473.02 | Rotating Seal Ring Holder\n26M .1 | Vibration Indication- Connection | 474.21 | Thrust Ring\n7 A.1 | Cooling Liquid Outlet | 475.21 | Stationary Seal Ring\n7 E.1 | Cooling Liquid Inlet | 485.21 | Tappet\n12 هـ.1 | Circulation Liquid Inlet | 500 | جرس\n12 A.1 | Circulation Liquid Outlet | 501.01 | Multiple Ring\n13-6 | Casing Insert | 502.02 | Casing Wear Ring\n13 A.4 | زيت - مخرج | 503.21 | Lacking Ring\n13 B .3 | Oil - Drain | 504.01 | Spacer Ring\n13 E.3 | Oil Inlet | 504.02 | Spacer Ring\n13 E.4 | Oil Inlet | 505.01 | Collar\n13 D .1 | Oil Filling And Venting | 507.01 | Thrower\n210 | Shaft | 523.01 | Shaft Sleeve\n314 | تحمل التوجه | 525.05 | كم فاصل\n354 | Thrust Bearing Housing | 542.02 | Throttling Bush\n360 | Bearing End Cover | 550.11 | غسالة\n384 | Thrust Bearing Plat | 552.11 | Locking Disc\n387.01 | Segment glacier | 562.02 | Parallel Pin\n392.01 | Bearing Segment Carrier | 562.13 | Parallel Pin\n400.40 | Flat Gasket | 562.14 | Parallel Pin\n411.02 | Seal Ring | 562.16 | Parallel Pin\n412.02 | يا الدائري | 900.02 | Holding Screw -Glacier\n412.03 | يا الدائري | 901.01 | Hexagon Head Screw\n412.05 | يا الدائري | 901.04 | Hexagon Head Screw\n412.09 | يا الدائري | 901.05 | Hexagon Head Screw\n412.10 | يا الدائري | 902.11 | عشيق\n412.11 | يا الدائري | 904.05 | Hexagon Socket Set Screw\n412.12 | يا الدائري | 913..01 | Vent Plug\n412.16 | يا الدائري | 914.04 | Hexagon Socket Head Cap Screw\n412.21 | يا الدائري | 920.09 | Hexagon Nut\n412.22 | يا الدائري | 920.11 | Hexagon\n417.23 | يا الدائري | 920.14 | Hexagon Nut\n441 | Seal Casing | 932.03 | حلقة سلكية مستديرة\n471 | Seal Cover | 940.01 | Parallel Key\n |  | 940.06 | Parallel Key\nاستكشاف الأخطاء وإصلاحها لـ HP. إف دبليو بي\nCause of Trouble | Suggest Remedies\nFaults at the Suction Side | \n1-Pump not \n properly vented, air pocket In\nsuction line, vapor bubble at auction end, \n lines not properly vented. | Open vent valves or pressure gauge vent \n screws, open isolating valves In minimum flow device circuit (the balance \n water lines must also be open). Check layout of pipelines to ensure that \n fluid flows smoothly.\n2-مضخة أو \n خط الشفط معبأ بشكل غير كامل\nwith fluid. | قم بتجهيز المضخات والأنابيب مرة أخرى وقم بالتنفيس \n لهم بدقة. التحقق من تخطيط خطوط الأنابيب.\n3-Insufficient \n pressure differential between\nsuction pressure and ,vapor pressure, NPSH\nrequired Is not attained (observe rate of \n pressure decrease), | Check Isolating valves and strainers In \n suction line. The Instrument readings taken must be accurate. Consult \n manufacturer.\n4. Mouth of \n auction line la too close to\n surface of liquid level In the suction \nvessel, or\nliquid level \n In vessel is too low | Check water level In reservoir and \n examine possibility of altering It (raise water level, alter mouth of \n suction line).\nGeneral faults In the Installation | ارجع إلى الشركة المصنعة إذا كانت المضخة عبارة عن محرك \n مدفوعة. التحقق من تشغيل جهاز التدفق الأدنى.\n5-Rotational \n speed too low, or rate of minimum flow by-pass excessive. | Refer to manufacturer If pump la motor \n driven\n6. \n Rotational speed too high. | Cross over two phase leads.\n7. Reverse \n rotation. | Increase rotational speed. Fit larger \n diameter Impellers. Increase number of stages. Refer to manufacturer.\n8.Total head required for the system Is \n higher than total head generated by the pump at duty point (back pressure \n too high). | Adjust pressure conditions by means of \n discharge valves.\nAdjust rotational speed, alter Impeller \n diameter. Refer to manufacturer.\n9. Total \n head required for the system l3 lower than total head generated by the \n pump (pump operates beyond \n the performance limit curve). | Check temperature of Fluid pumped, take \n steps outlined in 9. above.\n10. \n Specific gravity of fluid pumped is different from figure specified \n originally. (Different operating temperature). | Check operation of minimum flow device. \n Refer to manufacturer.\n11. \n التشغيل بمعدل تدفق منخفض جدًا \n(fault In min. flow device, rate of minimum \n flow Is too low). | التحقق من حالة الآلات الفردية.\nRefer to manufacturer.\n12. مضخات \n لا يمكن أن تعمل بالتوازي \nunder these condition. | Clean out pump, check condition of \n suction system (check suction line and strainers).\n13. Foreign bodies lodged In Impeller. | Realign pumping set when cold.\n14. Pump miss aligned or Incorrectly aligned, \n or shifting of foundation. | Refer to manufacturer.\n15. Resonance, or Interference by other \n machines via the foundation. | Fit 3 new shaft. On no account \n straighten out a bent shaft.\n17.Rotating elements foul the stationary \n elements, pump runs very rough. | Check condition of balancing device \n dismantle pump If necessary\n18. Bearings badly worn. | Check quiet running of pump. Check \n coupling alignment\n(when cold). Check oil supply (pressure, \n temperature , quantity). Check oil quality and cleanliness.\n19. Case wear rings badly worn. | تناسب حلقات ارتداء القضية الجديدة. تحقق \n خارج الجولة (التشغيل الحقيقي) للدوار. التحقق من وجود أجسام غريبة في \n مضخة\n20. Impeller damaged or disintegrated. | Fit new Impeller. Check suction head (cavitation). \n Check system for presence of foreign bodies .\n21. Faulty casing seal (excessive Internal \n loss at throttling gap, rotor clearance exceeded due to wear), so that an \n excessive loss arises, or water leaks through the casing partition. Water \n leaks out of metallic sealing face to atmosphere. | Replace damaged components by new ones.\nCause of Trouble | Suggest Remedies\n22. Rubbing faces of mechanical seal \n rings badly worn or scored, 0-ring damaged. | Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). Check materials \n used In respect of their suitability. Check correct seating of seal \n components and look out for signs of leakage.\n23. Seal Incorrectly mounted. Unsuitable materials. | Carefully assemble seal. Check materials \n In respect of their suitability.\n24. Shaft chatters because bearings are \n worn or because shaft is miss aligned. | Realign coupling (when cold). Pit new \n bearings. Check rotor for signs of damage.\n25. يهتز الدوار. | check suction pressure (cavitation). \n Check coupling alignment. Check pump Internals for presence of foreign \n bodies.\n26. Too high a surface pressure In the \n sealing gap, no fluid available for lubrication and cooling. | Measure fit of mechanical seal anew. \n Refer to manufacturer.\n. \n27.Defect in cooling fluid supply \n to mechanical seal | Check unobstructed flow\nthrough cooling water freed \n line\nCause of Trouble | Suggest Remedies\n28. \n Excessive clearance gap between cooling housing and spacer sleeve.\nTemperature of cooling circuit \n excessively | Fit a spacer sleeve or a new bush In the \n cooling housing.\n29. Dirt In cooling circuit to \n mechanical seal causes scoring of rubbing faces of mechanical seal rings. | Use treated cooling fluid. Fit filters \n In cooling fluid lines.\n. \n30.Excessively high axial thrust | Check balancing device and rotor \n clearances. Check axial adjustment of rotor.\n31.Excessive or Insufficient quantity of \n oil In bearing housing ,Inadequate cooling, unsuitable oil quality, dirty \n oil, water in the oil. | Check oil quality and quantity,\n32. Faulty bearing assembly (damage \n during assembly, wrong assembly, use of two different half bearings (not \n matched to each other)). | Check bearing components for signs of \n damage, and assemble them correctly. Check condition and correct register \n of oil feed hole (force lubrication).\n33. الأوساخ في المحامل | Thoroughly clean bearings, bearing \n housing, all feed line and oil reservoir, check condition of bearing oil \n seal and fit a filter In the oil line if necessary.\n34. Ingress of water into bearing housing | Remove all rust from bearings and \n bearing housings. Paint oil compartment with oil-resistant paint. Check \n bearings, Check clearance of oil scraper rings, change\nthe oil fill.\n35. \n Excessive cooling, the liquid cooled bearing promotes condensation In the bearing \n housing when the ambient air humidity | Monitor the cooling water temperature, \n vent the bearing compartment thoroughly via the vent plug. Adjust bearing \n temperature to 60C.\n36. Excessive wear of balancing device \n component of leaching out of stationary component of balancing device. | Check functioning of device. Check \n balance water line.\nCheck suction pressure and discharge \n pressure. Check condition of balancing device and rotor clearances. The \n balance water pressure should not exceed the pump\nsuction pressure by more than 3 % of the \n total head at the operating point, unless otherwise specified. Refer to \n manufacturer.\nMRDS \n Maintenance Record Data Sheet MRDS\nFor\nغرض | تحديد القيمة | وحدة | قبل التفتيش | After Inspection | ملاحظة\nVibration | ≤80 | Mic. |  |  | \nLocation: Pump \nDesignation: \nSerial no.:\nTested by: \nTest Date: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-5.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-6.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-006-r0-7.jpg",
   "alt": ""
  }
 ]
}