{
 "id": "arabic-web-boilers-ar-p-007-r0-htm",
 "doc_number": "P-007-R0",
 "title_en": "",
 "title_ar": "P-007-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \ndetails equipment inspection steps I1, which must be performed on a monthly \nbases indicated by M1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump is used for \nsupply the boiler with mazout."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW."
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "المواصفات الفنية ل \nمضخات الموقد المازوت:"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Burner mazout pimps"
    ],
    [
     "No. of burner mazout pumps",
     "3 for each unit"
    ],
    [
     "Type : of burner mazout pumps",
     "مضخة المغزل اللولبية من سلسلة CLH"
    ],
    [
     "تصنيع",
     "Kral - czech"
    ],
    [
     "سعة",
     "852 L/min"
    ],
    [
     "Outlet pressure",
     "29 Bar"
    ],
    [
     "Relief valve internal setting",
     "35 بار"
    ],
    [
     "Fluid",
     "mazout"
    ],
    [
     "Speed",
     "1450 دورة في الدقيقة"
    ],
    [
     "نوع المحمل",
     "Radial and thrust"
    ],
    [
     "Bearing no.",
     "6309 - 2Z / C3 SKF"
    ],
    [
     "Type of recommended grease",
     "Mobil EP # 2"
    ],
    [
     "Motor power",
     "47.5 kw"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of Fuel \nOil unloading Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Fuel oil unloading pumps"
    ],
    [
     "No. of fuel oil unloading pumps",
     "2"
    ],
    [
     "Type : of fuel oil unloading pumps",
     "Screw spindle pump - series N55"
    ],
    [
     "تصنيع",
     "KRAL - CZECH"
    ],
    [
     "سعة",
     "946 L / min"
    ],
    [
     "Outlet pressure",
     "3 Bar"
    ],
    [
     "Relief valve internal \n setting",
     "4 بار"
    ],
    [
     "Fliid",
     "mazout"
    ],
    [
     "Speed",
     "1450 دورة في الدقيقة"
    ],
    [
     "نوع المحمل",
     "Radial and thrust"
    ],
    [
     "Bearing no.",
     "Fag 6311 / C3"
    ],
    [
     "نوع الزيت الموصى به",
     "Mobil ISO VG # 46"
    ],
    [
     "Motor power",
     "11.4 kw"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmets shoes, gloves, etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of tills pump"
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "Wear safety and healthy equipment as safety helmets shoes, gloves, etc",
    "Isolate the circuit breaker for the motor of tills pump",
    "Isolate the electrical cable feeding of the motor of this pump",
    "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller."
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, torque wrench,\n Dial indicator."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, manual puller.",
    "Suitable lifting device feeler gauge.",
    "Hammer, torque wrench,\n Dial indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Inspection Before Isolated the Pump \n Mechanically and Electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "Works to be carried out"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات :"
  },
  {
   "type": "paragraph",
   "text": "................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Inspection After Isolated the Pump \n Mechanically and Electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "Works to be carried out"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات :"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document outlines the \ndetails equipment inspection steps I1, which must be performed on a monthly \nbases indicated by M1 in the title block.\nThis pump is used for \nsupply the boiler with mazout.\nThe first draft initiated \nby eng. Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW.\nThis document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector.\nالمواصفات الفنية ل \nمضخات الموقد المازوت:\nغرض | Burner mazout pimps\nNo. of burner mazout pumps | 3 for each unit\nType : of burner mazout pumps | مضخة المغزل اللولبية من سلسلة CLH\nتصنيع | Kral - czech\nسعة | 852 L/min\nOutlet pressure | 29 Bar\nRelief valve internal setting | 35 بار\nFluid | mazout\nSpeed | 1450 دورة في الدقيقة\nنوع المحمل | Radial and thrust\nBearing no. | 6309 - 2Z / C3 SKF\nType of recommended grease | Mobil EP # 2\nMotor power | 47.5 kw\nTechnical specification of Fuel \nOil unloading Pumps\nغرض | Fuel oil unloading pumps\nNo. of fuel oil unloading pumps | 2\nType : of fuel oil unloading pumps | Screw spindle pump - series N55\nتصنيع | KRAL - CZECH\nسعة | 946 L / min\nOutlet pressure | 3 Bar\nRelief valve internal \n setting | 4 بار\nFliid | mazout\nSpeed | 1450 دورة في الدقيقة\nنوع المحمل | Radial and thrust\nBearing no. | Fag 6311 / C3\nنوع الزيت الموصى به | Mobil ISO VG # 46\nMotor power | 11.4 kw\nاحتياطات السلامة\nA \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of tills pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nA \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of tills pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device feeler gauge.\nHammer, torque wrench,\n Dial indicator.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device feeler gauge.\nHammer, torque wrench,\n Dial indicator.\nالعمل المراد تنفيذه\nInspection Before Isolated the Pump \n Mechanically and Electrically\nخطوات | Works to be carried out\nملحوظات :\n.................................................................................................................................................\n.................................................................................................................................................\nInspection After Isolated the Pump \n Mechanically and Electrically\nخطوات | Works to be carried out\nملحوظات :\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-007-030-01.jpg",
   "alt": ""
  }
 ]
}