{
 "id": "arabic-web-boilers-ar-p-029-r0-htm",
 "doc_number": "P-029-R0",
 "title_en": "",
 "title_ar": "P-029-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-029-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:المغزل المسمار \n مضخة\n Heavy Fuel Oil HP & LP Pump \n 216 105/064-100-10,\n SHN 440 R 52آلفايلر، النمسا"
  },
  {
   "type": "paragraph",
   "text": "موافقة Date: 20 June 2004"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment \nInspection I1, \nwhich must be performed every six months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "This pump is used for transfer Mazout from heater H.P Mazout to burners."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety \n& by General Director Abd El Shafy Ali, revised by EDEPCo. quality control eng. Samir \nAbd el Gelil, approved by eng. Deyaa Yousif Head sector of Ataka PS ( 2x300 + 2x150 ) MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection & \nquality control."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Low Pressure Pump"
  },
  {
   "type": "paragraph",
   "text": "Pumped fluid"
  },
  {
   "type": "paragraph",
   "text": "زيت الوقود الثقيل"
  },
  {
   "type": "paragraph",
   "text": "No. of filters"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "يكتب"
  },
  {
   "type": "paragraph",
   "text": "216 105/064 - 100 - 10"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "16 bar"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "125 mm"
  },
  {
   "type": "paragraph",
   "text": "Heavy Fuel Oil High Pressure Pump"
  },
  {
   "type": "paragraph",
   "text": "Heavy Fuel oil"
  },
  {
   "type": "paragraph",
   "text": "Pumped Fluid"
  },
  {
   "type": "paragraph",
   "text": "a2"
  },
  {
   "type": "paragraph",
   "text": "No. of filters"
  },
  {
   "type": "paragraph",
   "text": "Allweiler"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "SNH 440 R 52"
  },
  {
   "type": "paragraph",
   "text": "يكتب"
  },
  {
   "type": "paragraph",
   "text": "10 bar"
  },
  {
   "type": "paragraph",
   "text": "Suction side"
  },
  {
   "type": "paragraph",
   "text": "40 bar"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "125 mm"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "100 mm"
  },
  {
   "type": "paragraph",
   "text": "Delivery side"
  },
  {
   "type": "paragraph",
   "text": "140 mm"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing suction and \n delivery valves."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc",
    "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "The pump must be isolated mechanically by closing suction and \n delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Manual puller, feeler gauges."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، جهاز رفع مناسب.",
    "Manual puller, feeler gauges."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the direction of rotation of pump and driver."
  },
  {
   "type": "paragraph",
   "text": "Check the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil."
  },
  {
   "type": "paragraph",
   "text": "Check that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked."
  },
  {
   "type": "paragraph",
   "text": "Check that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot."
  },
  {
   "type": "paragraph",
   "text": "Check that suction pipe flange joint is air light the \n entrainment of air must be avoided."
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of bearing houses."
  },
  {
   "type": "paragraph",
   "text": "Check any noise or vibration in pump."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from the piping connection to the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the pressure in the pump delivery."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحاذاة بين المضخة والمحرك."
  },
  {
   "type": "paragraph",
   "text": "Retighten all bolts connected pump and motor with foundation."
  },
  {
   "type": "paragraph",
   "text": "Return back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump and ensure that it is OK and record the readings."
  },
  {
   "type": "list",
   "items": [
    "Check the direction of rotation of pump and driver.",
    "Check the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil.",
    "Check that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked.",
    "Check that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot.",
    "Check that suction pipe flange joint is air light the \n entrainment of air must be avoided.",
    "Check the temperature of bearing houses.",
    "Check any noise or vibration in pump.",
    "Check any leakage from the piping connection to the pump.",
    "Check the pressure in the pump delivery.",
    "تحقق من المحاذاة بين المضخة والمحرك.",
    "Retighten all bolts connected pump and motor with foundation.",
    "Return back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer",
    "Operate the pump and ensure that it is OK and record the readings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record \nData Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تحديد القيمة"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "قبل التفتيش"
  },
  {
   "type": "paragraph",
   "text": "After Inspection"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات"
  },
  {
   "type": "paragraph",
   "text": "Vibration"
  },
  {
   "type": "paragraph",
   "text": "mm / sec"
  },
  {
   "type": "paragraph",
   "text": "التخليص"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "تنسيق"
  },
  {
   "type": "paragraph",
   "text": "mm"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "مشكلة \nاطلاق النار"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "Possible"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "Pump does not apply amount"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "Check suction valve it must be opened."
  },
  {
   "type": "paragraph",
   "text": "تحقق من ضيق الهواء لأنابيب الشفط."
  },
  {
   "type": "paragraph",
   "text": "المضخة غير معدة"
  },
  {
   "type": "paragraph",
   "text": "Prime the pump"
  },
  {
   "type": "paragraph",
   "text": "عكس الشعور بالتناوب"
  },
  {
   "type": "paragraph",
   "text": "تحقق من اتجاه الدوران"
  },
  {
   "type": "paragraph",
   "text": "Leakage in relief valve"
  },
  {
   "type": "paragraph",
   "text": "Check the relief valve seat and also its spring"
  },
  {
   "type": "paragraph",
   "text": "رفع الشفط المفرط"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended specification"
  },
  {
   "type": "paragraph",
   "text": "تآكل مفرط في المكابس الدوارة وأغلفة المضخة"
  },
  {
   "type": "paragraph",
   "text": "Change the rotation piston and repair pump casing or \n changed it"
  },
  {
   "type": "paragraph",
   "text": "المبلغ الذي تم تسليمه منخفض"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "Check suction valve and it must be opened"
  },
  {
   "type": "paragraph",
   "text": "Check air tightness of suction piping"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة منخفضة جدًا"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended specification"
  },
  {
   "type": "paragraph",
   "text": "Clearance between rotating pistons bore or covers is too \n great"
  },
  {
   "type": "paragraph",
   "text": "Change the worn parts"
  },
  {
   "type": "paragraph",
   "text": "الشوائب الميكانيكية في السائل"
  },
  {
   "type": "paragraph",
   "text": "افحص الفلتر قبل المضخة"
  },
  {
   "type": "paragraph",
   "text": "المضخة لا تلتقط الموصوفة \n الضغط"
  },
  {
   "type": "paragraph",
   "text": "مقياس الضغط يعطي ضغطًا منخفضًا"
  },
  {
   "type": "paragraph",
   "text": "إعادة معايرة مقياس الضغط أو تجديده"
  },
  {
   "type": "paragraph",
   "text": "Clearance between the rotating pistons, body and covers \n is too great"
  },
  {
   "type": "paragraph",
   "text": "فحص أو تغيير الأجزاء البالية من المضخة"
  },
  {
   "type": "paragraph",
   "text": "Direct connection of suction with delivery happened in \n the pump"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the pump and check it"
  },
  {
   "type": "paragraph",
   "text": "Excessive noise in pump"
  },
  {
   "type": "paragraph",
   "text": "الهواء في غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "Check air-tightness of pump casing"
  },
  {
   "type": "paragraph",
   "text": "Misalignment"
  },
  {
   "type": "paragraph",
   "text": "Realignment the pump with motor and retighten all bolts \n of pump and motor with foundation."
  },
  {
   "type": "paragraph",
   "text": "Dishrag pressure too high"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended dishrag pressure"
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تغيير المحمل"
  },
  {
   "type": "paragraph",
   "text": "الإفراط في استهلاك الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الضغط المفرط على صحون الصحون"
  },
  {
   "type": "paragraph",
   "text": "Check the pressure gauge"
  },
  {
   "type": "paragraph",
   "text": "التجميع غير المصحح للمضخة"
  },
  {
   "type": "paragraph",
   "text": "Mount the pump correctly"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Cold liquid or high \n viscosity"
  },
  {
   "type": "paragraph",
   "text": "Measure the viscosity and temperature"
  },
  {
   "type": "paragraph",
   "text": "Gland is tightening too much and heated"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanical seal and it must be leakage some \n drops of liquid to cooling gland"
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحمل واستبدله إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة أعلى من المعدل"
  },
  {
   "type": "paragraph",
   "text": "Measure the pump speed"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:المغزل المسمار \n مضخة\n Heavy Fuel Oil HP & LP Pump \n 216 105/064-100-10,\n SHN 440 R 52آلفايلر، النمسا\nموافقة Date: 20 June 2004\nمقدمة\nThis document out lines the equipment \nInspection I1, \nwhich must be performed every six months as indicated by M6 in the title block\nThis pump is used for transfer Mazout from heater H.P Mazout to burners.\nThe first draft initiated by \neng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety \n& by General Director Abd El Shafy Ali, revised by EDEPCo. quality control eng. Samir \nAbd el Gelil, approved by eng. Deyaa Yousif Head sector of Ataka PS ( 2x300 + 2x150 ) MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection & \nquality control.\nTechnical Specification of Low Pressure Pump\nPumped fluid\nزيت الوقود الثقيل\nNo. of filters\n2\nيكتب\n216 105/064 - 100 - 10\nب.ن\n16 bar\nالدين\n125 mm\nHeavy Fuel Oil High Pressure Pump\nHeavy Fuel oil\nPumped Fluid\na2\nNo. of filters\nAllweiler\nتصنيع\nSNH 440 R 52\nيكتب\n10 bar\nSuction side\n40 bar\nب.ن\n125 mm\nالدين\n100 mm\nDelivery side\n140 mm\nب.ن\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nThe pump must be isolated mechanically by closing suction and \n delivery valves.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nThe pump must be isolated mechanically by closing suction and \n delivery valves.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، جهاز رفع مناسب.\nManual puller, feeler gauges.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، جهاز رفع مناسب.\nManual puller, feeler gauges.\nالعمل المراد تنفيذه\nCheck the direction of rotation of pump and driver.\nCheck the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil.\nCheck that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked.\nCheck that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot.\nCheck that suction pipe flange joint is air light the \n entrainment of air must be avoided.\nCheck the temperature of bearing houses.\nCheck any noise or vibration in pump.\nCheck any leakage from the piping connection to the pump.\nCheck the pressure in the pump delivery.\nتحقق من المحاذاة بين المضخة والمحرك.\nRetighten all bolts connected pump and motor with foundation.\nReturn back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer\nOperate the pump and ensure that it is OK and record the readings.\nCheck the direction of rotation of pump and driver.\nCheck the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil.\nCheck that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked.\nCheck that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot.\nCheck that suction pipe flange joint is air light the \n entrainment of air must be avoided.\nCheck the temperature of bearing houses.\nCheck any noise or vibration in pump.\nCheck any leakage from the piping connection to the pump.\nCheck the pressure in the pump delivery.\nتحقق من المحاذاة بين المضخة والمحرك.\nRetighten all bolts connected pump and motor with foundation.\nReturn back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer\nOperate the pump and ensure that it is OK and record the readings.\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nMRDS Maintenance Record \nData Sheet MRDS\nغرض\nتحديد القيمة\nوحدة\nقبل التفتيش\nAfter Inspection\nملاحظات\nVibration\nmm / sec\nالتخليص\nmm\nتنسيق\nmm\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nمشكلة \nاطلاق النار\nمشكلة\nPossible\nعلاج\nPump does not apply amount\nمشكلة في خط الشفط\nCheck suction valve it must be opened.\nتحقق من ضيق الهواء لأنابيب الشفط.\nالمضخة غير معدة\nPrime the pump\nعكس الشعور بالتناوب\nتحقق من اتجاه الدوران\nLeakage in relief valve\nCheck the relief valve seat and also its spring\nرفع الشفط المفرط\nCheck the recommended specification\nتآكل مفرط في المكابس الدوارة وأغلفة المضخة\nChange the rotation piston and repair pump casing or \n changed it\nالمبلغ الذي تم تسليمه منخفض\nمشكلة في خط الشفط\nCheck suction valve and it must be opened\nCheck air tightness of suction piping\nسرعة المضخة منخفضة جدًا\nCheck the recommended specification\nClearance between rotating pistons bore or covers is too \n great\nChange the worn parts\nالشوائب الميكانيكية في السائل\nافحص الفلتر قبل المضخة\nالمضخة لا تلتقط الموصوفة \n الضغط\nمقياس الضغط يعطي ضغطًا منخفضًا\nإعادة معايرة مقياس الضغط أو تجديده\nClearance between the rotating pistons, body and covers \n is too great\nفحص أو تغيير الأجزاء البالية من المضخة\nDirect connection of suction with delivery happened in \n the pump\nDismantle the pump and check it\nExcessive noise in pump\nالهواء في غلاف المضخة\nCheck air-tightness of pump casing\nMisalignment\nRealignment the pump with motor and retighten all bolts \n of pump and motor with foundation.\nDishrag pressure too high\nCheck the recommended dishrag pressure\nتحمل الضرر\nتغيير المحمل\nالإفراط في استهلاك الطاقة\nالضغط المفرط على صحون الصحون\nCheck the pressure gauge\nالتجميع غير المصحح للمضخة\nMount the pump correctly\nCold liquid or high \n viscosity\nMeasure the viscosity and temperature\nGland is tightening too much and heated\nCheck the mechanical seal and it must be leakage some \n drops of liquid to cooling gland\nتحمل الضرر\nتحقق من المحمل واستبدله إذا لزم الأمر\nسرعة المضخة أعلى من المعدل\nMeasure the pump speed",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}