{
 "id": "arabic-web-boilers-ar-p-030-r0-htm",
 "doc_number": "P-030-R0",
 "title_en": "",
 "title_ar": "P-030-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-030-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \ndetails equipment inspection steps I2, which must be performed every six months \nbases indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump is used for \nsupply the boiler with mazout."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW."
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of \nBurner Mazout Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Burner mazout pimps"
    ],
    [
     "No. of burner mazout pumps",
     "3 for each unit"
    ],
    [
     "Type : of burner mazout pumps",
     "مضخة المغزل اللولبية من سلسلة CLH"
    ],
    [
     "تصنيع",
     "Kral - czech"
    ],
    [
     "Capacity 1 / min",
     "852"
    ],
    [
     "Outlet pressure (bar)",
     "29"
    ],
    [
     "Relief valve internal setting",
     "35"
    ],
    [
     "Fluid",
     "mazout"
    ],
    [
     "R.P.M.",
     "1450"
    ],
    [
     "نوع المحمل",
     "Radial and thrust"
    ],
    [
     "Bearing no.",
     "6309 - 2Z / C3 SKF"
    ],
    [
     "Type of recommended grease",
     "Mobil EP # 2"
    ],
    [
     "Motor power kw",
     "47.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of Fuel \nOil unloading Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Fuel oil unloading pumps"
    ],
    [
     "No. of fuel oil unloading pumps",
     "2"
    ],
    [
     "Type : of fuel oil unloading pumps",
     "Screw spindle pump - series N55"
    ],
    [
     "تصنيع",
     "KRAL - CZECH"
    ],
    [
     "Capacity 1 / min",
     "946"
    ],
    [
     "Outlet pressure (bar)",
     "3"
    ],
    [
     "Relief valve internal setting (bar)",
     "4"
    ],
    [
     "Fliid",
     "mazout"
    ],
    [
     "R.P.M",
     "1450"
    ],
    [
     "نوع المحمل",
     "Radial and thrust"
    ],
    [
     "Bearing no.",
     "Fag 6311 / C3"
    ],
    [
     "نوع الزيت الموصى به",
     "Mobil ISO VG # 46"
    ],
    [
     "Motor power kw",
     "11.4"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmets shoes, gloves, etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of tills pump"
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "Wear safety and healthy equipment as safety helmets shoes, gloves, etc",
    "Isolate the circuit breaker for the motor of tills pump",
    "Isolate the electrical cable feeding of the motor of this pump",
    "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller."
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, torque wrench."
  },
  {
   "type": "paragraph",
   "text": "مؤشر الطلب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, manual puller.",
    "Suitable lifting device feeler gauge.",
    "Hammer, torque wrench.",
    "مؤشر الطلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Inspection Before Isolated the Pump \n Mechanically and Electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "Works to be Carried out",
     "جلسة \n (القيمة المرجعية)",
     "Test Results"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات :"
  },
  {
   "type": "paragraph",
   "text": ".................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Inspection After Isolated the Pump \n Mechanically and Electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "خطوات",
     "Works to be Carried out",
     "جلسة \n (القيمة المرجعية)",
     "Test Results"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Measuring \n Point",
     "Distance m",
     "Noise \n Pressure level dB"
    ],
    [
     "1",
     "1",
     "8.1"
    ],
    [
     "2",
     "1",
     "78"
    ],
    [
     "3",
     "1",
     "78.578.6"
    ],
    [
     "4",
     "1",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document outlines the \ndetails equipment inspection steps I2, which must be performed every six months \nbases indicated by M6 in the title block.\nThis pump is used for \nsupply the boiler with mazout.\nThe first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW.\nThis document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector.\nTechnical specification of \nBurner Mazout Pumps\nغرض | Burner mazout pimps\nNo. of burner mazout pumps | 3 for each unit\nType : of burner mazout pumps | مضخة المغزل اللولبية من سلسلة CLH\nتصنيع | Kral - czech\nCapacity 1 / min | 852\nOutlet pressure (bar) | 29\nRelief valve internal setting | 35\nFluid | mazout\nR.P.M. | 1450\nنوع المحمل | Radial and thrust\nBearing no. | 6309 - 2Z / C3 SKF\nType of recommended grease | Mobil EP # 2\nMotor power kw | 47.5\nTechnical specification of Fuel \nOil unloading Pumps\nغرض | Fuel oil unloading pumps\nNo. of fuel oil unloading pumps | 2\nType : of fuel oil unloading pumps | Screw spindle pump - series N55\nتصنيع | KRAL - CZECH\nCapacity 1 / min | 946\nOutlet pressure (bar) | 3\nRelief valve internal setting (bar) | 4\nFliid | mazout\nR.P.M | 1450\nنوع المحمل | Radial and thrust\nBearing no. | Fag 6311 / C3\nنوع الزيت الموصى به | Mobil ISO VG # 46\nMotor power kw | 11.4\nاحتياطات السلامة\nA \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of tills pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nA \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of tills pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device feeler gauge.\nHammer, torque wrench.\nمؤشر الطلب.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device feeler gauge.\nHammer, torque wrench.\nمؤشر الطلب.\nالعمل المراد تنفيذه\nInspection Before Isolated the Pump \n Mechanically and Electrically\nخطوات | Works to be Carried out | جلسة \n (القيمة المرجعية) | Test Results\nملحوظات :\n..................................................................................................................................................\n..................................................................................................................................................\nInspection After Isolated the Pump \n Mechanically and Electrically\nخطوات | Works to be Carried out | جلسة \n (القيمة المرجعية) | Test Results\nملحوظات :\nMeasuring \n Point | Distance m | Noise \n Pressure level dB\n1 | 1 | 8.1\n2 | 1 | 78\n3 | 1 | 78.578.6\n4 | 1 | \nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-007-030-01.jpg",
   "alt": ""
  }
 ]
}