{
 "id": "arabic-web-boilers-ar-p-032-r0-htm",
 "doc_number": "P-031-R0",
 "title_en": "",
 "title_ar": "P-031-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-032-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "بينغهام الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "بينغهام الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تستخدم مضخة المياه هذه لنقل مياه التغذية من أسطوانة الضغط القانونية إلى أسطوانة الضغط العالية."
  },
  {
   "type": "paragraph",
   "text": "This\n document out outlines the minor maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Mamdoh Anber, tested by eng. Mohamed Abd El3aL and revised by EDEPC \n quality control eng. Samir Abd El Gelil, accepted by general director eng. \n Yosry Abd El Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha \n Power Station."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications \n:"
  },
  {
   "type": "paragraph",
   "text": "Manufacture \n : Bingham - USA"
  },
  {
   "type": "paragraph",
   "text": "Type model \n : horizontal 12- stage split case"
  },
  {
   "type": "paragraph",
   "text": "Fluid \n : Boiler feed water"
  },
  {
   "type": "paragraph",
   "text": "Pump speed ( \n R.P.M ) : 2960"
  },
  {
   "type": "paragraph",
   "text": "Bearing \n lubrication type : Oil Ring"
  },
  {
   "type": "paragraph",
   "text": "ظروف التشغيل العادية \n الشفط التفريغ"
  },
  {
   "type": "paragraph",
   "text": "معدل التدفق (جالون/دقيقة) \n 220 \n 220"
  },
  {
   "type": "paragraph",
   "text": "Temp \n F 228 229"
  },
  {
   "type": "paragraph",
   "text": "Press PSIA \n 29 868"
  },
  {
   "type": "paragraph",
   "text": "TDH- \n قدم 2300"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as Helmet, belt, shoes, .... etc"
  },
  {
   "type": "paragraph",
   "text": "HRSG خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "ضع محدد المثبط في وضع الإغلاق."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply of damper actuator and tag it."
  },
  {
   "type": "paragraph",
   "text": "All safety precautions must be followed by safety dep."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety and healthy equipment as Helmet, belt, shoes, .... etc",
    "HRSG خارج الخدمة.",
    "ضع محدد المثبط في وضع الإغلاق.",
    "Disconnect the power supply of damper actuator and tag it.",
    "All safety precautions must be followed by safety dep."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Safety \n خوذة، حزام، أحذية، .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Spanners, Cleaning fluid, and Rags"
  },
  {
   "type": "list",
   "items": [
    "Safety \n خوذة، حزام، أحذية، .... إلخ",
    "Spanners, Cleaning fluid, and Rags"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "Drain pump case and bearing housing."
  },
  {
   "type": "paragraph",
   "text": "Remove the constant level مزيتات to prevent \n breakage."
  },
  {
   "type": "paragraph",
   "text": "Remove coupling cover."
  },
  {
   "type": "paragraph",
   "text": "Disconnect pump driver coupling."
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling spacer and coupling spacer and coupling hub."
  },
  {
   "type": "paragraph",
   "text": "Disassembly pump bearing ( Driver side )."
  },
  {
   "type": "paragraph",
   "text": "Disassembly pump thrust bearing ( end side )."
  },
  {
   "type": "paragraph",
   "text": "Disassembly mechanical seal ( driver side & end side )."
  },
  {
   "type": "paragraph",
   "text": "Remove cooling water pipes."
  },
  {
   "type": "paragraph",
   "text": "Unbolt pump casing."
  },
  {
   "type": "paragraph",
   "text": "Lift out upper casing half."
  },
  {
   "type": "paragraph",
   "text": "Lift out pump shaft."
  },
  {
   "type": "paragraph",
   "text": "Remove the old gasket (from casing two halves)."
  },
  {
   "type": "paragraph",
   "text": "Check pump base fixation ."
  },
  {
   "type": "paragraph",
   "text": "Check driver shaft run out ."
  },
  {
   "type": "paragraph",
   "text": "Check bearings housing for wear and cracks."
  },
  {
   "type": "paragraph",
   "text": "Check ball bearing condition (Change if needed)."
  },
  {
   "type": "paragraph",
   "text": "Change lube. oil."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحاذاة بين المضخة والمحرك."
  },
  {
   "type": "paragraph",
   "text": "Check upper & lower halves of pump casing for wear and cracks."
  },
  {
   "type": "paragraph",
   "text": "Check all impellers for wear and cracks."
  },
  {
   "type": "paragraph",
   "text": "Check wear rings sleeves - keys for wear and cracks."
  },
  {
   "type": "paragraph",
   "text": "Check stage piece center stage sleeve for wear , cracks and damage."
  },
  {
   "type": "paragraph",
   "text": "Check pump rotor for wear, damage and deformation."
  },
  {
   "type": "list",
   "items": [
    "Drain pump case and bearing housing.",
    "Remove the constant level مزيتات to prevent \n breakage.",
    "Remove coupling cover.",
    "Disconnect pump driver coupling.",
    "Remove the coupling spacer and coupling spacer and coupling hub.",
    "Disassembly pump bearing ( Driver side ).",
    "Disassembly pump thrust bearing ( end side ).",
    "Disassembly mechanical seal ( driver side & end side ).",
    "Remove cooling water pipes.",
    "Unbolt pump casing.",
    "Lift out upper casing half.",
    "Lift out pump shaft.",
    "Remove the old gasket (from casing two halves).",
    "Check pump base fixation .",
    "Check driver shaft run out .",
    "Check bearings housing for wear and cracks.",
    "Check ball bearing condition (Change if needed).",
    "Change lube. oil.",
    "تحقق من المحاذاة بين المضخة والمحرك.",
    "Check upper & lower halves of pump casing for wear and cracks.",
    "Check all impellers for wear and cracks.",
    "Check wear rings sleeves - keys for wear and cracks.",
    "Check stage piece center stage sleeve for wear , cracks and damage.",
    "Check pump rotor for wear, damage and deformation."
   ]
  },
  {
   "type": "heading",
   "level": 2,
   "text": "حَشد"
  },
  {
   "type": "paragraph",
   "text": "Apply good cleaning for all pump parts."
  },
  {
   "type": "paragraph",
   "text": "أعد تثبيت دوار المضخة في نصف الغلاف السفلي."
  },
  {
   "type": "paragraph",
   "text": "Put new gasket."
  },
  {
   "type": "paragraph",
   "text": "Reinstall upper casing half."
  },
  {
   "type": "paragraph",
   "text": "Rebolt upper and lower casing halves."
  },
  {
   "type": "paragraph",
   "text": "Reinstall mechanical seal in both sides."
  },
  {
   "type": "paragraph",
   "text": "أعد تثبيت المحامل الأمامية والخلفية."
  },
  {
   "type": "paragraph",
   "text": "Using heating reinstall coupling hub (pump&motor \n shafts)."
  },
  {
   "type": "paragraph",
   "text": "Do alignment check between pump & motor shafts."
  },
  {
   "type": "paragraph",
   "text": "Reinstall coupling sleeve and reassemble pump motor coupling."
  },
  {
   "type": "paragraph",
   "text": "Reinstall cooling water pipes."
  },
  {
   "type": "list",
   "items": [
    "Apply good cleaning for all pump parts.",
    "أعد تثبيت دوار المضخة في نصف الغلاف السفلي.",
    "Put new gasket.",
    "Reinstall upper casing half.",
    "Rebolt upper and lower casing halves.",
    "Reinstall mechanical seal in both sides.",
    "أعد تثبيت المحامل الأمامية والخلفية.",
    "Using heating reinstall coupling hub (pump&motor \n shafts).",
    "Do alignment check between pump & motor shafts.",
    "Reinstall coupling sleeve and reassemble pump motor coupling.",
    "Reinstall cooling water pipes."
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE: \nانظر الشكل 1 و2 و3 \n 1. \n Distance between motor shaft & pump motor = 7 inches.\n 2. \n Pump is higher.02 inches than motor."
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "Figure (1): Typical 5-stage MSD case"
  },
  {
   "type": "paragraph",
   "text": "Figure (2): Cross section of typical cw rotation 5-stage MSD case"
  },
  {
   "type": "paragraph",
   "text": "Driver Shaft run out"
  },
  {
   "type": "paragraph",
   "text": "Figure (3): Parallel \n alignment with straight edge"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure (3): Angular \n alignment with taper or feeler gage"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nبينغهام الولايات المتحدة الأمريكية\nبينغهام الولايات المتحدة الأمريكية\nمقدمة\nتستخدم مضخة المياه هذه لنقل مياه التغذية من أسطوانة الضغط القانونية إلى أسطوانة الضغط العالية.\nThis\n document out outlines the minor maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the above title block.\nThe first draft initiated by \n eng. Mamdoh Anber, tested by eng. Mohamed Abd El3aL and revised by EDEPC \n quality control eng. Samir Abd El Gelil, accepted by general director eng. \n Yosry Abd El Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha \n Power Station.\nTechnical Specifications \n:\nManufacture \n : Bingham - USA\nType model \n : horizontal 12- stage split case\nFluid \n : Boiler feed water\nPump speed ( \n R.P.M ) : 2960\nBearing \n lubrication type : Oil Ring\nظروف التشغيل العادية \n الشفط التفريغ\nمعدل التدفق (جالون/دقيقة) \n 220 \n 220\nTemp \n F 228 229\nPress PSIA \n 29 868\nTDH- \n قدم 2300\nاحتياطات السلامة\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety and healthy equipment as Helmet, belt, shoes, .... etc\nHRSG خارج الخدمة.\nضع محدد المثبط في وضع الإغلاق.\nDisconnect the power supply of damper actuator and tag it.\nAll safety precautions must be followed by safety dep.\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety and healthy equipment as Helmet, belt, shoes, .... etc\nHRSG خارج الخدمة.\nضع محدد المثبط في وضع الإغلاق.\nDisconnect the power supply of damper actuator and tag it.\nAll safety precautions must be followed by safety dep.\nالأدوات والمعدات\nSafety \n خوذة، حزام، أحذية، .... إلخ\nSpanners, Cleaning fluid, and Rags\nSafety \n خوذة، حزام، أحذية، .... إلخ\nSpanners, Cleaning fluid, and Rags\nالعمل\nليتم تنفيذها\nالتفكيك\nDrain pump case and bearing housing.\nRemove the constant level مزيتات to prevent \n breakage.\nRemove coupling cover.\nDisconnect pump driver coupling.\nRemove the coupling spacer and coupling spacer and coupling hub.\nDisassembly pump bearing ( Driver side ).\nDisassembly pump thrust bearing ( end side ).\nDisassembly mechanical seal ( driver side & end side ).\nRemove cooling water pipes.\nUnbolt pump casing.\nLift out upper casing half.\nLift out pump shaft.\nRemove the old gasket (from casing two halves).\nCheck pump base fixation .\nCheck driver shaft run out .\nCheck bearings housing for wear and cracks.\nCheck ball bearing condition (Change if needed).\nChange lube. oil.\nتحقق من المحاذاة بين المضخة والمحرك.\nCheck upper & lower halves of pump casing for wear and cracks.\nCheck all impellers for wear and cracks.\nCheck wear rings sleeves - keys for wear and cracks.\nCheck stage piece center stage sleeve for wear , cracks and damage.\nCheck pump rotor for wear, damage and deformation.\nDrain pump case and bearing housing.\nRemove the constant level مزيتات to prevent \n breakage.\nRemove coupling cover.\nDisconnect pump driver coupling.\nRemove the coupling spacer and coupling spacer and coupling hub.\nDisassembly pump bearing ( Driver side ).\nDisassembly pump thrust bearing ( end side ).\nDisassembly mechanical seal ( driver side & end side ).\nRemove cooling water pipes.\nUnbolt pump casing.\nLift out upper casing half.\nLift out pump shaft.\nRemove the old gasket (from casing two halves).\nCheck pump base fixation .\nCheck driver shaft run out .\nCheck bearings housing for wear and cracks.\nCheck ball bearing condition (Change if needed).\nChange lube. oil.\nتحقق من المحاذاة بين المضخة والمحرك.\nCheck upper & lower halves of pump casing for wear and cracks.\nCheck all impellers for wear and cracks.\nCheck wear rings sleeves - keys for wear and cracks.\nCheck stage piece center stage sleeve for wear , cracks and damage.\nCheck pump rotor for wear, damage and deformation.\nحَشد\nApply good cleaning for all pump parts.\nأعد تثبيت دوار المضخة في نصف الغلاف السفلي.\nPut new gasket.\nReinstall upper casing half.\nRebolt upper and lower casing halves.\nReinstall mechanical seal in both sides.\nأعد تثبيت المحامل الأمامية والخلفية.\nUsing heating reinstall coupling hub (pump&motor \n shafts).\nDo alignment check between pump & motor shafts.\nReinstall coupling sleeve and reassemble pump motor coupling.\nReinstall cooling water pipes.\nApply good cleaning for all pump parts.\nأعد تثبيت دوار المضخة في نصف الغلاف السفلي.\nPut new gasket.\nReinstall upper casing half.\nRebolt upper and lower casing halves.\nReinstall mechanical seal in both sides.\nأعد تثبيت المحامل الأمامية والخلفية.\nUsing heating reinstall coupling hub (pump&motor \n shafts).\nDo alignment check between pump & motor shafts.\nReinstall coupling sleeve and reassemble pump motor coupling.\nReinstall cooling water pipes.\nNOTE: \nانظر الشكل 1 و2 و3 \n 1. \n Distance between motor shaft & pump motor = 7 inches.\n 2. \n Pump is higher.02 inches than motor.\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nFigure (1): Typical 5-stage MSD case\nFigure (2): Cross section of typical cw rotation 5-stage MSD case\nDriver Shaft run out\nFigure (3): Parallel \n alignment with straight edge\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/P-032-01.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/P-032-02.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/P-032-05.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/P-032-5a.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/P-032-04.jpg",
   "alt": ""
  }
 ]
}