{
 "id": "arabic-web-boilers-ar-p-034-r0-htm",
 "doc_number": "P-034-R0",
 "title_en": "",
 "title_ar": "P-034-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-034-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nمضخة نقل المازوت\nfor \n Daily Tank\nG3DH 250\nTransamerica delaval IMO,\n Pump \n Division\n USA"
  },
  {
   "type": "paragraph",
   "text": "وثيقة\n لا: \n P-034-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \n Abou Soltan PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nMajor Maintenance Procedure \n (P1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "تمت الموافقة عليه\n التاريخ : 03 أغسطس 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ \n to be Reviewed: Aug 2009"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument details the major maintenance procedure P1, which must be performed on an annually \nbases or at any troubles occurs as indicated\nby Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Function of the pump: سحب المازوت من خلال السخان وضخه إلى أعلى الخزان اليومي. \nسوف يحتفظ السخان بمحتويات الخزان عند 195 5F"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks must be surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Isolate the circuit \n breaker for motor of this pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, and\n Suitable lifting device,"
  },
  {
   "type": "paragraph",
   "text": "مجتذب يدوي، مقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "Lessen set screws, and grease"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, and\n Suitable lifting device,",
    "مجتذب يدوي، مقياس المحسس",
    "Lessen set screws, and grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Remove inlet head"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مسامير الغطاء (4) واسحب رأس المدخل (24)"
  },
  {
   "type": "paragraph",
   "text": "Remove Idler rotors"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)"
  },
  {
   "type": "paragraph",
   "text": "Remove in board cover"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1)."
  },
  {
   "type": "paragraph",
   "text": "Remove Power rotor assembly"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23)."
  },
  {
   "type": "paragraph",
   "text": "Remove rotor housing"
  },
  {
   "type": "paragraph",
   "text": "Push the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)"
  },
  {
   "type": "list",
   "items": [
    "Remove inlet head",
    "قم بإزالة مسامير الغطاء (4) واسحب رأس المدخل (24)",
    "Remove Idler rotors",
    "Remove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)",
    "Remove in board cover",
    "Remove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).",
    "Remove Power rotor assembly",
    "Remove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).",
    "Remove rotor housing",
    "Push the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of \nthe Pump Parts"
  },
  {
   "type": "paragraph",
   "text": "Check ball bearing \n (14) and replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \n mechanical seal (23) \nand replace if it is \n necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \nthrust \n plate (19) and \n replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \nالدوار \n السكن (2) and \n replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \nin board \n cover (9) and \n replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \nالقوة \n الدوار (11) and \n replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص \nIdler \n rotor (17) and \n replace if it is necessary."
  },
  {
   "type": "paragraph",
   "text": "Change housing \nO ring \n (6) with a new\n واحد."
  },
  {
   "type": "paragraph",
   "text": "يتغير \ncover O \n ring (7) with \n a new one."
  },
  {
   "type": "paragraph",
   "text": "يتغير \nGasket \n (8) with a new \n one."
  },
  {
   "type": "paragraph",
   "text": "يتغير \nspacer \n ring (25) with \n a new \n one."
  },
  {
   "type": "list",
   "items": [
    "Check ball bearing \n (14) and replace if it is necessary.",
    "يفحص \n mechanical seal (23) \nand replace if it is \n necessary.",
    "يفحص \nthrust \n plate (19) and \n replace if it is necessary.",
    "يفحص \nالدوار \n السكن (2) and \n replace if it is necessary.",
    "يفحص \nin board \n cover (9) and \n replace if it is necessary.",
    "يفحص \nالقوة \n الدوار (11) and \n replace if it is necessary.",
    "يفحص \nIdler \n rotor (17) and \n replace if it is necessary.",
    "Change housing \nO ring \n (6) with a new\n واحد.",
    "يتغير \ncover O \n ring (7) with \n a new one.",
    "يتغير \nGasket \n (8) with a new \n one.",
    "يتغير \nspacer \n ring (25) with \n a new \n one."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا"
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "paragraph",
   "text": "After finishing Assembly of the Pump it, must be rotated by hand."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا",
    "تجميع كل جزء في التسلسل العكسي للتفكيك.",
    "After finishing Assembly of the Pump it, must be rotated by hand."
   ]
  },
  {
   "type": "paragraph",
   "text": "Realignment of the Pump and Motor \nAccording to Table"
  },
  {
   "type": "paragraph",
   "text": "Full \n Indicator Reading (F I R) ( in)"
  },
  {
   "type": "paragraph",
   "text": "<\n 0.005 \n \""
  },
  {
   "type": "paragraph",
   "text": "Gap \n coupling ( in)"
  },
  {
   "type": "paragraph",
   "text": "0.25 \n \""
  },
  {
   "type": "paragraph",
   "text": "Cover \n Bolt torque ( Lb-in)"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "Lubrication wt. ( Lb)"
  },
  {
   "type": "paragraph",
   "text": "O.19"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Pumps"
  },
  {
   "type": "paragraph",
   "text": "اسم المضخة"
  },
  {
   "type": "paragraph",
   "text": "Recirculation Mazout \n Pump for Daily Tank"
  },
  {
   "type": "paragraph",
   "text": "No of Pumps"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Pump Type"
  },
  {
   "type": "paragraph",
   "text": "G3DH 250"
  },
  {
   "type": "paragraph",
   "text": "Pump speed (RPM)"
  },
  {
   "type": "paragraph",
   "text": "1450"
  },
  {
   "type": "paragraph",
   "text": "يضعط. تسليم \n (PSI)"
  },
  {
   "type": "paragraph",
   "text": "30"
  },
  {
   "type": "paragraph",
   "text": "Delivered quantity \n (GPM )"
  },
  {
   "type": "paragraph",
   "text": "81"
  },
  {
   "type": "paragraph",
   "text": "Shaft Diameter mm"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "Temp Range ( \nOF \n )"
  },
  {
   "type": "paragraph",
   "text": "100 to 165"
  },
  {
   "type": "paragraph",
   "text": "Motor Power ( HP )"
  },
  {
   "type": "paragraph",
   "text": "7.5"
  },
  {
   "type": "paragraph",
   "text": "Flexible Coupling \n Type"
  },
  {
   "type": "paragraph",
   "text": "فالك 20 ت"
  },
  {
   "type": "paragraph",
   "text": "Shaft Seal Type"
  },
  {
   "type": "paragraph",
   "text": "الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "Trans America Delivery IMO Pump \n Division USA"
  },
  {
   "type": "paragraph",
   "text": "G3DH-250"
  },
  {
   "type": "paragraph",
   "text": "Lenged Table"
  },
  {
   "type": "paragraph",
   "text": "NO"
  },
  {
   "type": "paragraph",
   "text": "اسم"
  },
  {
   "type": "paragraph",
   "text": "NO"
  },
  {
   "type": "paragraph",
   "text": "اسم"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Pump Case"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "Bearing Retainer Plate"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Rotor Housing"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "Retainer \n Bolt"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Plug"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "Idler rotor"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "بولت"
  },
  {
   "type": "paragraph",
   "text": "18"
  },
  {
   "type": "paragraph",
   "text": "مبيت مكبس الميزان"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "O ring"
  },
  {
   "type": "paragraph",
   "text": "19"
  },
  {
   "type": "paragraph",
   "text": "Thrust plate"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Housing O ring"
  },
  {
   "type": "paragraph",
   "text": "20"
  },
  {
   "type": "paragraph",
   "text": "Spacer"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "Cover O ring"
  },
  {
   "type": "paragraph",
   "text": "21"
  },
  {
   "type": "paragraph",
   "text": "Hex bolt"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "22"
  },
  {
   "type": "paragraph",
   "text": "Lock washer"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "In board cover"
  },
  {
   "type": "paragraph",
   "text": "23"
  },
  {
   "type": "paragraph",
   "text": "الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "غطاء الترباس"
  },
  {
   "type": "paragraph",
   "text": "24"
  },
  {
   "type": "paragraph",
   "text": "Inlet head"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "Main rotor"
  },
  {
   "type": "paragraph",
   "text": "25"
  },
  {
   "type": "paragraph",
   "text": "Spacer ring"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "مكبس"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "حلقة الاحتفاظ"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "تحمل فاصل"
  },
  {
   "type": "paragraph",
   "text": "27"
  },
  {
   "type": "paragraph",
   "text": "Balance tube"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "تحمل"
  },
  {
   "type": "paragraph",
   "text": "28"
  },
  {
   "type": "paragraph",
   "text": "مفتاح"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nمضخة نقل المازوت\nfor \n Daily Tank\nG3DH 250\nTransamerica delaval IMO,\n Pump \n Division\n USA\nوثيقة\n لا: \n P-034-r0\nصدرت إلى: \n Abou Soltan PS\nحالة: \n موافقة\nإجراء:\nMajor Maintenance Procedure \n (P1-Y1)\nتمت الموافقة عليه\n التاريخ : 03 أغسطس 2004\nتاريخ \n to be Reviewed: Aug 2009\nمقدمة\nThis \ndocument details the major maintenance procedure P1, which must be performed on an annually \nbases or at any troubles occurs as indicated\nby Y1 in the title block.\nFunction of the pump: سحب المازوت من خلال السخان وضخه إلى أعلى الخزان اليومي. \nسوف يحتفظ السخان بمحتويات الخزان عند 195 5F\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nSafety \n fence with caution marks must be surrounding the work area,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, and\n Suitable lifting device,\nمجتذب يدوي، مقياس المحسس\nLessen set screws, and grease\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, and\n Suitable lifting device,\nمجتذب يدوي، مقياس المحسس\nLessen set screws, and grease\nالعمل المراد تنفيذه\nDisassembly of the Pump\nRemove inlet head\nقم بإزالة مسامير الغطاء (4) واسحب رأس المدخل (24)\nRemove Idler rotors\nRemove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)\nRemove in board cover\nRemove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).\nRemove Power rotor assembly\nRemove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).\nRemove rotor housing\nPush the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)\nRemove inlet head\nقم بإزالة مسامير الغطاء (4) واسحب رأس المدخل (24)\nRemove Idler rotors\nRemove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)\nRemove in board cover\nRemove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).\nRemove Power rotor assembly\nRemove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).\nRemove rotor housing\nPush the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)\nInspection of \nthe Pump Parts\nCheck ball bearing \n (14) and replace if it is necessary.\nيفحص \n mechanical seal (23) \nand replace if it is \n necessary.\nيفحص \nthrust \n plate (19) and \n replace if it is necessary.\nيفحص \nالدوار \n السكن (2) and \n replace if it is necessary.\nيفحص \nin board \n cover (9) and \n replace if it is necessary.\nيفحص \nالقوة \n الدوار (11) and \n replace if it is necessary.\nيفحص \nIdler \n rotor (17) and \n replace if it is necessary.\nChange housing \nO ring \n (6) with a new\n واحد.\nيتغير \ncover O \n ring (7) with \n a new one.\nيتغير \nGasket \n (8) with a new \n one.\nيتغير \nspacer \n ring (25) with \n a new \n one.\nCheck ball bearing \n (14) and replace if it is necessary.\nيفحص \n mechanical seal (23) \nand replace if it is \n necessary.\nيفحص \nthrust \n plate (19) and \n replace if it is necessary.\nيفحص \nالدوار \n السكن (2) and \n replace if it is necessary.\nيفحص \nin board \n cover (9) and \n replace if it is necessary.\nيفحص \nالقوة \n الدوار (11) and \n replace if it is necessary.\nيفحص \nIdler \n rotor (17) and \n replace if it is necessary.\nChange housing \nO ring \n (6) with a new\n واحد.\nيتغير \ncover O \n ring (7) with \n a new one.\nيتغير \nGasket \n (8) with a new \n one.\nيتغير \nspacer \n ring (25) with \n a new \n one.\nAssembly of the Pump\nقم بتنظيف كل الأجزاء جيدًا\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nAfter finishing Assembly of the Pump it, must be rotated by hand.\nقم بتنظيف كل الأجزاء جيدًا\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nAfter finishing Assembly of the Pump it, must be rotated by hand.\nRealignment of the Pump and Motor \nAccording to Table\nFull \n Indicator Reading (F I R) ( in)\n<\n 0.005 \n \"\nGap \n coupling ( in)\n0.25 \n \"\nCover \n Bolt torque ( Lb-in)\n200\nLubrication wt. ( Lb)\nO.19\nTechnical Specification of Pumps\nاسم المضخة\nRecirculation Mazout \n Pump for Daily Tank\nNo of Pumps\n4\nPump Type\nG3DH 250\nPump speed (RPM)\n1450\nيضعط. تسليم \n (PSI)\n30\nDelivered quantity \n (GPM )\n81\nShaft Diameter mm\n250\nTemp Range ( \nOF \n )\n100 to 165\nMotor Power ( HP )\n7.5\nFlexible Coupling \n Type\nفالك 20 ت\nShaft Seal Type\nالختم الميكانيكي\nتصنيع\nTrans America Delivery IMO Pump \n Division USA\nG3DH-250\nLenged Table\nNO\nاسم\nNO\nاسم\n1\nPump Case\n15\nBearing Retainer Plate\n2\nRotor Housing\n16\nRetainer \n Bolt\n3\nPlug\n17\nIdler rotor\n4\nبولت\n18\nمبيت مكبس الميزان\n5\nO ring\n19\nThrust plate\n6\nHousing O ring\n20\nSpacer\n7\nCover O ring\n21\nHex bolt\n8\nطوقا\n22\nLock washer\n9\nIn board cover\n23\nالختم الميكانيكي\n10\nغطاء الترباس\n24\nInlet head\n11\nMain rotor\n25\nSpacer ring\n12\nمكبس\n26\nحلقة الاحتفاظ\n13\nتحمل فاصل\n27\nBalance tube\n14\nتحمل\n28\nمفتاح",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-034-01.jpg",
   "alt": ""
  }
 ]
}