{
 "id": "arabic-web-boilers-ar-p-042-r0-htm",
 "doc_number": "P-042-R0",
 "title_en": "",
 "title_ar": "P-042-r0 \nApproved",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-042-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\n مضخة نقل المازوت"
  },
  {
   "type": "paragraph",
   "text": "323FF-550"
  },
  {
   "type": "paragraph",
   "text": "Transamerica Deleval IMO Pump Division USA"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major \nmaintenance procedure P1, which must be performed on an annually bases as \nindicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The pump function: transferring Mazout \nfrom main tank \nto another main tank or transferring Mazout from main tank to daily tank"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \nand certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "Shaft Diameter mm"
  },
  {
   "type": "paragraph",
   "text": "550"
  },
  {
   "type": "paragraph",
   "text": "عدد المضخات"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Pump Type"
  },
  {
   "type": "paragraph",
   "text": "323FF - 550"
  },
  {
   "type": "paragraph",
   "text": "Pump speed"
  },
  {
   "type": "paragraph",
   "text": "960 RPM"
  },
  {
   "type": "paragraph",
   "text": "Press. delivery"
  },
  {
   "type": "paragraph",
   "text": "15 PSI"
  },
  {
   "type": "paragraph",
   "text": "Delivered quantity"
  },
  {
   "type": "paragraph",
   "text": "1204 جالون في الدقيقة"
  },
  {
   "type": "paragraph",
   "text": "Temp. Range"
  },
  {
   "type": "paragraph",
   "text": "90 - 100 F"
  },
  {
   "type": "paragraph",
   "text": "Motor Power"
  },
  {
   "type": "paragraph",
   "text": "75 HP"
  },
  {
   "type": "paragraph",
   "text": "Flexible Coupling Type"
  },
  {
   "type": "paragraph",
   "text": "Falk 60 T"
  },
  {
   "type": "paragraph",
   "text": "Shaft Diameter"
  },
  {
   "type": "paragraph",
   "text": "550 mm"
  },
  {
   "type": "paragraph",
   "text": "Shaft Seal type"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Packing"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "Transamerica Delaval MO Pump Division USA"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for motor of \n this pump"
  },
  {
   "type": "paragraph",
   "text": "عزل محمل الكابلات الكهربائية \n محرك هذه المضخة"
  },
  {
   "type": "paragraph",
   "text": "The pump must be is isolated mechanically \n by closing suction and delivery valves\nand drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc",
    "Isolate the circuit breaker for motor of \n this pump",
    "عزل محمل الكابلات الكهربائية \n محرك هذه المضخة",
    "The pump must be is isolated mechanically \n by closing suction and delivery valves\nand drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, suitable lifting device"
  },
  {
   "type": "paragraph",
   "text": "Manual puller, feeler gauges."
  },
  {
   "type": "paragraph",
   "text": "Lessen set screws, grease."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, suitable lifting device",
    "Manual puller, feeler gauges.",
    "Lessen set screws, grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Remove tubing (27) from inboard end (3) \n and outboard end (2) of pump."
  },
  {
   "type": "paragraph",
   "text": "Remove packing\n(21) from packing cover \n box (4)."
  },
  {
   "type": "paragraph",
   "text": "Remove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة البراغي (30) والغطاء (8) والحشية \n (5) من الغطاء الخارجي (2)"
  },
  {
   "type": "paragraph",
   "text": "Remove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11)."
  },
  {
   "type": "paragraph",
   "text": "Remove bracket (11) from housing (10) by \n remove bolts (14) for each side."
  },
  {
   "type": "paragraph",
   "text": "Remove spring pin (15) to slide bushing \n (26) from (12) for each side."
  },
  {
   "type": "paragraph",
   "text": "rotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)"
  },
  {
   "type": "paragraph",
   "text": "Remove capscrews (12) and internal tooth \n washers (13) to remove cover (17)."
  },
  {
   "type": "list",
   "items": [
    "Remove tubing (27) from inboard end (3) \n and outboard end (2) of pump.",
    "Remove packing\n(21) from packing cover \n box (4).",
    "Remove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6).",
    "قم بإزالة البراغي (30) والغطاء (8) والحشية \n (5) من الغطاء الخارجي (2)",
    "Remove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11).",
    "Remove bracket (11) from housing (10) by \n remove bolts (14) for each side.",
    "Remove spring pin (15) to slide bushing \n (26) from (12) for each side.",
    "rotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)",
    "Remove capscrews (12) and internal tooth \n washers (13) to remove cover (17)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump Parts"
  },
  {
   "type": "paragraph",
   "text": "Check the Main rotor (22) and renewed if \n necessary."
  },
  {
   "type": "paragraph",
   "text": "Check inboard Idler (23) and renewed \n if necessary."
  },
  {
   "type": "paragraph",
   "text": "Check outboard Idler (24) and renewed \n if necessary."
  },
  {
   "type": "paragraph",
   "text": "Check Bushing (26) and renewed if \n necessary."
  },
  {
   "type": "paragraph",
   "text": "تحقق من القصبة (16) وتجددها إذا \n ضروري."
  },
  {
   "type": "paragraph",
   "text": "Check sprint pin (15) and renewed if \n necessary."
  },
  {
   "type": "paragraph",
   "text": "Check housing of pump (10) and \n renewed if necessary."
  },
  {
   "type": "list",
   "items": [
    "Check the Main rotor (22) and renewed if \n necessary.",
    "Check inboard Idler (23) and renewed \n if necessary.",
    "Check outboard Idler (24) and renewed \n if necessary.",
    "Check Bushing (26) and renewed if \n necessary.",
    "تحقق من القصبة (16) وتجددها إذا \n ضروري.",
    "Check sprint pin (15) and renewed if \n necessary.",
    "Check housing of pump (10) and \n renewed if necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا."
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء بالتسلسل العكسي \n من التفكيك."
  },
  {
   "type": "paragraph",
   "text": "After finishing assembly of the pump \n rotate the main shaft by hand."
  },
  {
   "type": "paragraph",
   "text": "التشحيم بالوزن (I ب)"
  },
  {
   "type": "paragraph",
   "text": "0.19"
  },
  {
   "type": "paragraph",
   "text": "Operating Alignment Limits ( Inch )"
  },
  {
   "type": "paragraph",
   "text": "< \n 0.005"
  },
  {
   "type": "paragraph",
   "text": "Gap Of Coupling ( Inch )"
  },
  {
   "type": "paragraph",
   "text": "0.125"
  },
  {
   "type": "paragraph",
   "text": "Cover Bolt Torque ( I b In )"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "paragraph",
   "text": "200"
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا.",
    "تجميع كل جزء بالتسلسل العكسي \n من التفكيك.",
    "After finishing assembly of the pump \n rotate the main shaft by hand.",
    "200"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. Loss of Flow"
  },
  {
   "type": "paragraph",
   "text": "System component malfunction"
  },
  {
   "type": "paragraph",
   "text": "Inspect all system components and \n correct malfunction make sure all valve are in their proper position and suction and discharge line are open"
  },
  {
   "type": "paragraph",
   "text": "Incorrect pump rotation"
  },
  {
   "type": "paragraph",
   "text": "Shut down immediately. \n Imo Pump are unidirectional and extended reverse rotation can cause damage. \n Reveres the direction of the driver"
  },
  {
   "type": "paragraph",
   "text": "Loss of prime or Boost pressure"
  },
  {
   "type": "paragraph",
   "text": "Shut down the pump repine the pump and restart repeat until pump primes. \n Check boost system for malfunction"
  },
  {
   "type": "paragraph",
   "text": "Air leak in suction"
  },
  {
   "type": "paragraph",
   "text": "Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line"
  },
  {
   "type": "paragraph",
   "text": "انخفاض مستوى الزيت في الخزان"
  },
  {
   "type": "paragraph",
   "text": "May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex"
  },
  {
   "type": "paragraph",
   "text": "In sufficient inlet"
  },
  {
   "type": "paragraph",
   "text": "قد تكون مصحوبة بالضوضاء \n قد يكون سبب اللزوجة العالية للسوائل في البداية الباردة. تحقق من وجود انسداد في خط الشفط، أو الصمام المغلق أو صمام القدم، أو المصفاة المسدودة. تحقق من وجود استراحة موصولة في الخزان"
  },
  {
   "type": "paragraph",
   "text": "مشكلة ميكانيكية"
  },
  {
   "type": "paragraph",
   "text": "Loss coupling, broken \n shaft, failed pump, may be accompanied by noise or vibration locate and correct cause"
  },
  {
   "type": "paragraph",
   "text": "2. Noisy or Vibration Pump"
  },
  {
   "type": "paragraph",
   "text": "Insufficient inlet pressure"
  },
  {
   "type": "paragraph",
   "text": "May be pump speed excessive"
  },
  {
   "type": "paragraph",
   "text": "الهواء في السوائل"
  },
  {
   "type": "paragraph",
   "text": "Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level"
  },
  {
   "type": "paragraph",
   "text": "Pump not aligned"
  },
  {
   "type": "paragraph",
   "text": "Realign the pump. Misalignment \n may also be caused be temperature variation"
  },
  {
   "type": "paragraph",
   "text": "Mechanical problems"
  },
  {
   "type": "paragraph",
   "text": "Loose or mis-positioned coupling broken shaft, bad bearing"
  },
  {
   "type": "paragraph",
   "text": "3. القوة المفرطة"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة مفرطة"
  },
  {
   "type": "paragraph",
   "text": "Reduce pump rotational speed"
  },
  {
   "type": "paragraph",
   "text": "Consumption"
  },
  {
   "type": "paragraph",
   "text": "High fluid viscosity"
  },
  {
   "type": "paragraph",
   "text": "Reduce viscosity by temperature control of fluid"
  },
  {
   "type": "paragraph",
   "text": "High pressure"
  },
  {
   "type": "paragraph",
   "text": "Checks for blockage of \n discharge line from the pump"
  },
  {
   "type": "paragraph",
   "text": "ميكانيكية"
  },
  {
   "type": "paragraph",
   "text": "Bent shaft, tight pacing pipe strain, failed pump locate and correct cause"
  },
  {
   "type": "paragraph",
   "text": "323FF- 550"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Lenged Table"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تعيين"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تعيين"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تعيين"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Case"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "Bracket"
  },
  {
   "type": "paragraph",
   "text": "21"
  },
  {
   "type": "paragraph",
   "text": "Packing"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Outboard Cover"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "Capscrow"
  },
  {
   "type": "paragraph",
   "text": "22"
  },
  {
   "type": "paragraph",
   "text": "Main Rotor"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Inboard Cover"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "Internal tooth Washer"
  },
  {
   "type": "paragraph",
   "text": "23"
  },
  {
   "type": "paragraph",
   "text": "Inboard Idler"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "صندوق غطاء التعبئة"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "Bolt for Bracket"
  },
  {
   "type": "paragraph",
   "text": "24"
  },
  {
   "type": "paragraph",
   "text": "Outboard Idler"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "Sprint Pin"
  },
  {
   "type": "paragraph",
   "text": "25"
  },
  {
   "type": "paragraph",
   "text": "مفتاح"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "Shim"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "Bushing"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "بولت"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "غطاء"
  },
  {
   "type": "paragraph",
   "text": "27"
  },
  {
   "type": "paragraph",
   "text": "Tubing"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "غطاء"
  },
  {
   "type": "paragraph",
   "text": "18"
  },
  {
   "type": "paragraph",
   "text": "Capscrow"
  },
  {
   "type": "paragraph",
   "text": "28"
  },
  {
   "type": "paragraph",
   "text": "Set screw"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "Plug"
  },
  {
   "type": "paragraph",
   "text": "19"
  },
  {
   "type": "paragraph",
   "text": "Internal tooth Washer"
  },
  {
   "type": "paragraph",
   "text": "29"
  },
  {
   "type": "paragraph",
   "text": "Set screw"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "Housing"
  },
  {
   "type": "paragraph",
   "text": "20"
  },
  {
   "type": "paragraph",
   "text": "Gland"
  },
  {
   "type": "paragraph",
   "text": "30"
  },
  {
   "type": "paragraph",
   "text": "Bolt for free Cover"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\n مضخة نقل المازوت\n323FF-550\nTransamerica Deleval IMO Pump Division USA\nمقدمة\nThis document out lines the major \nmaintenance procedure P1, which must be performed on an annually bases as \nindicated by Y1 in the title block\nThe pump function: transferring Mazout \nfrom main tank \nto another main tank or transferring Mazout from main tank to daily tank\nThe first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \nand certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector.\nالمواصفات الفنية\nShaft Diameter mm\n550\nعدد المضخات\n3\nPump Type\n323FF - 550\nPump speed\n960 RPM\nPress. delivery\n15 PSI\nDelivered quantity\n1204 جالون في الدقيقة\nTemp. Range\n90 - 100 F\nMotor Power\n75 HP\nFlexible Coupling Type\nFalk 60 T\nShaft Diameter\n550 mm\nShaft Seal type\nPacking\nتصنيع\nTransamerica Delaval MO Pump Division USA\nاحتياطات السلامة\nA work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit breaker for motor of \n this pump\nعزل محمل الكابلات الكهربائية \n محرك هذه المضخة\nThe pump must be is isolated mechanically \n by closing suction and delivery valves\nand drain it.\nA work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit breaker for motor of \n this pump\nعزل محمل الكابلات الكهربائية \n محرك هذه المضخة\nThe pump must be is isolated mechanically \n by closing suction and delivery valves\nand drain it.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nLessen set screws, grease.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nLessen set screws, grease.\nالعمل المراد تنفيذه\nDisassembly of the Pump\nRemove tubing (27) from inboard end (3) \n and outboard end (2) of pump.\nRemove packing\n(21) from packing cover \n box (4).\nRemove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6).\nقم بإزالة البراغي (30) والغطاء (8) والحشية \n (5) من الغطاء الخارجي (2)\nRemove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11).\nRemove bracket (11) from housing (10) by \n remove bolts (14) for each side.\nRemove spring pin (15) to slide bushing \n (26) from (12) for each side.\nrotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)\nRemove capscrews (12) and internal tooth \n washers (13) to remove cover (17).\nRemove tubing (27) from inboard end (3) \n and outboard end (2) of pump.\nRemove packing\n(21) from packing cover \n box (4).\nRemove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6).\nقم بإزالة البراغي (30) والغطاء (8) والحشية \n (5) من الغطاء الخارجي (2)\nRemove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11).\nRemove bracket (11) from housing (10) by \n remove bolts (14) for each side.\nRemove spring pin (15) to slide bushing \n (26) from (12) for each side.\nrotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)\nRemove capscrews (12) and internal tooth \n washers (13) to remove cover (17).\nInspection of the Pump Parts\nCheck the Main rotor (22) and renewed if \n necessary.\nCheck inboard Idler (23) and renewed \n if necessary.\nCheck outboard Idler (24) and renewed \n if necessary.\nCheck Bushing (26) and renewed if \n necessary.\nتحقق من القصبة (16) وتجددها إذا \n ضروري.\nCheck sprint pin (15) and renewed if \n necessary.\nCheck housing of pump (10) and \n renewed if necessary.\nCheck the Main rotor (22) and renewed if \n necessary.\nCheck inboard Idler (23) and renewed \n if necessary.\nCheck outboard Idler (24) and renewed \n if necessary.\nCheck Bushing (26) and renewed if \n necessary.\nتحقق من القصبة (16) وتجددها إذا \n ضروري.\nCheck sprint pin (15) and renewed if \n necessary.\nCheck housing of pump (10) and \n renewed if necessary.\nAssembly of the Pump\nتنظيف كل جزء جيدا.\nتجميع كل جزء بالتسلسل العكسي \n من التفكيك.\nAfter finishing assembly of the pump \n rotate the main shaft by hand.\nالتشحيم بالوزن (I ب)\n0.19\nOperating Alignment Limits ( Inch )\n< \n 0.005\nGap Of Coupling ( Inch )\n0.125\nCover Bolt Torque ( I b In )\n200\n200\nتنظيف كل جزء جيدا.\nتجميع كل جزء بالتسلسل العكسي \n من التفكيك.\nAfter finishing assembly of the pump \n rotate the main shaft by hand.\n200\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: \nPump Code:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nاستكشاف الأخطاء وإصلاحها\nمشكلة\nالأسباب المحتملة\nعلاج\n1. Loss of Flow\nSystem component malfunction\nInspect all system components and \n correct malfunction make sure all valve are in their proper position and suction and discharge line are open\nIncorrect pump rotation\nShut down immediately. \n Imo Pump are unidirectional and extended reverse rotation can cause damage. \n Reveres the direction of the driver\nLoss of prime or Boost pressure\nShut down the pump repine the pump and restart repeat until pump primes. \n Check boost system for malfunction\nAir leak in suction\nSymptoms are form in the fluid and noise. Reseal and tighten all joints in suction line\nانخفاض مستوى الزيت في الخزان\nMay be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex\nIn sufficient inlet\nقد تكون مصحوبة بالضوضاء \n قد يكون سبب اللزوجة العالية للسوائل في البداية الباردة. تحقق من وجود انسداد في خط الشفط، أو الصمام المغلق أو صمام القدم، أو المصفاة المسدودة. تحقق من وجود استراحة موصولة في الخزان\nمشكلة ميكانيكية\nLoss coupling, broken \n shaft, failed pump, may be accompanied by noise or vibration locate and correct cause\n2. Noisy or Vibration Pump\nInsufficient inlet pressure\nMay be pump speed excessive\nالهواء في السوائل\nCheck for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level\nPump not aligned\nRealign the pump. Misalignment \n may also be caused be temperature variation\nMechanical problems\nLoose or mis-positioned coupling broken shaft, bad bearing\n3. القوة المفرطة\nسرعة المضخة مفرطة\nReduce pump rotational speed\nConsumption\nHigh fluid viscosity\nReduce viscosity by temperature control of fluid\nHigh pressure\nChecks for blockage of \n discharge line from the pump\nميكانيكية\nBent shaft, tight pacing pipe strain, failed pump locate and correct cause\n323FF- 550\nLenged Table\nغرض\nتعيين\nغرض\nتعيين\nغرض\nتعيين\n1\nCase\n11\nBracket\n21\nPacking\n2\nOutboard Cover\n12\nCapscrow\n22\nMain Rotor\n3\nInboard Cover\n13\nInternal tooth Washer\n23\nInboard Idler\n4\nصندوق غطاء التعبئة\n14\nBolt for Bracket\n24\nOutboard Idler\n5\nطوقا\n15\nSprint Pin\n25\nمفتاح\n6\nطوقا\n16\nShim\n26\nBushing\n7\nبولت\n17\nغطاء\n27\nTubing\n8\nغطاء\n18\nCapscrow\n28\nSet screw\n9\nPlug\n19\nInternal tooth Washer\n29\nSet screw\n10\nHousing\n20\nGland\n30\nBolt for free Cover",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-042-01.jpg",
   "alt": ""
  }
 ]
}