{
 "id": "arabic-web-boilers-ar-p-044-r0-htm",
 "doc_number": "P-044-R0",
 "title_en": "",
 "title_ar": "P-044-r0 \napproved",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-044-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedures P1, which \nperformed on an annually bases or \nat any troubles accrues \nas indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function المازوت (المضخة اللولبية) \nمضخة تفريغ زيت الوقود:\ntransferring Mazout from pipes to storage tanks."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \nand certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "اسم المضخة",
     "Mazout \n مضخة التفريغ"
    ],
    [
     "No. of Pumps",
     "4"
    ],
    [
     "Pump Type",
     "GTS133 -100FBEM/ 012"
    ],
    [
     "Pump speed",
     "1450 \n RPM"
    ],
    [
     "Press. delivery",
     "78 \n PSI"
    ],
    [
     "Delivered quantity",
     "600 \n GPM"
    ],
    [
     "Temp Range",
     "300 - 400 oF"
    ],
    [
     "Motor Power",
     "57.3 \n HP"
    ],
    [
     "Flexible Coupling Type",
     "Falk 60 T"
    ],
    [
     "Shaft Seal Type",
     "Packing"
    ],
    [
     "Lubrication",
     "Mobil gear 629 or gulf lube HD30"
    ],
    [
     "Gسهل",
     "Moblilux \n grease No. 2 or gulf crowm grease 2"
    ],
    [
     "Manufacture",
     "Transamerica Delaval IMO Pump Division USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون هناك سياج أمان مع علامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for Motor of this Pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Isolate the circuit \n breaker for Motor of this Pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، و\n جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "Manual puller, feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Lessen set screws, and grease."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، و\n جهاز رفع مناسب.",
    "Manual puller, feeler gauge.",
    "Lessen set screws, and grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "paragraph",
   "text": "Remove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump."
  },
  {
   "type": "paragraph",
   "text": "lock drive shaft (12) at in board end of \n pump to avoid rotation of shafts."
  },
  {
   "type": "paragraph",
   "text": "Remove drive (44) gear cover subassembly \n (43) and gasket (42)."
  },
  {
   "type": "paragraph",
   "text": "Remove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n ملحوظة: أدخل أ \n قضيب معدني ناعم من النحاس أو النحاس بين أسنان التروس لمنع دوران العمود."
  },
  {
   "type": "paragraph",
   "text": "Using a gear puller remove drive gear \n (35) key (34)"
  },
  {
   "type": "paragraph",
   "text": "Remove drives gear bolt (24) with lock \n washer (23) and out board washer (38)"
  },
  {
   "type": "paragraph",
   "text": "Use a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34)."
  },
  {
   "type": "paragraph",
   "text": "Slide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) ."
  },
  {
   "type": "paragraph",
   "text": "Remove packing from shaft (12) and (13) \n in free end."
  },
  {
   "type": "paragraph",
   "text": "Remove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) ."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة البراغي (29) ومحمل الغسالات \n المثبت (28) مع الحلقة O (25) والمثبت المحمل (27) مع الحلقة O (26)."
  },
  {
   "type": "paragraph",
   "text": "Remove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28)."
  },
  {
   "type": "paragraph",
   "text": "Slide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) ."
  },
  {
   "type": "paragraph",
   "text": "Remove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) ."
  },
  {
   "type": "paragraph",
   "text": "Remove packing form shaft(12)and (13) in \n the drive end."
  },
  {
   "type": "paragraph",
   "text": "Remove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) ."
  },
  {
   "type": "paragraph",
   "text": "Slide O rings (14) from shaft (12) and \n (13) ."
  },
  {
   "type": "paragraph",
   "text": "Remove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)"
  },
  {
   "type": "paragraph",
   "text": "Remove shaft (12) , (13) from case (1)"
  },
  {
   "type": "list",
   "items": [
    "Remove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump.",
    "lock drive shaft (12) at in board end of \n pump to avoid rotation of shafts.",
    "Remove drive (44) gear cover subassembly \n (43) and gasket (42).",
    "Remove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n ملحوظة: أدخل أ \n قضيب معدني ناعم من النحاس أو النحاس بين أسنان التروس لمنع دوران العمود.",
    "Using a gear puller remove drive gear \n (35) key (34)",
    "Remove drives gear bolt (24) with lock \n washer (23) and out board washer (38)",
    "Use a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34).",
    "Slide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) .",
    "Remove packing from shaft (12) and (13) \n in free end.",
    "Remove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) .",
    "قم بإزالة البراغي (29) ومحمل الغسالات \n المثبت (28) مع الحلقة O (25) والمثبت المحمل (27) مع الحلقة O (26).",
    "Remove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28).",
    "Slide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) .",
    "Remove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) .",
    "Remove packing form shaft(12)and (13) in \n the drive end.",
    "Remove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) .",
    "Slide O rings (14) from shaft (12) and \n (13) .",
    "Remove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)",
    "Remove shaft (12) , (13) from case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump \nParts"
  },
  {
   "type": "paragraph",
   "text": "Check casing (1)"
  },
  {
   "type": "paragraph",
   "text": "Check spacer (3) and renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check intermediate inboard cover (6)"
  },
  {
   "type": "paragraph",
   "text": "Check intermediate inboard cover (7)"
  },
  {
   "type": "paragraph",
   "text": "Check drive shaft (12) and renewed if \n necessary."
  },
  {
   "type": "paragraph",
   "text": "Check drive shaft (13) and renewed if \n necessary"
  },
  {
   "type": "paragraph",
   "text": "Check ball bearing (17) and renewed if \n necessary"
  },
  {
   "type": "paragraph",
   "text": "Check ball bearing (18) and renewed if \n necessary"
  },
  {
   "type": "paragraph",
   "text": "Check Retaining (20) and renewed if \n necessary"
  },
  {
   "type": "list",
   "items": [
    "Check casing (1)",
    "Check spacer (3) and renewed if it needed",
    "Check intermediate inboard cover (6)",
    "Check intermediate inboard cover (7)",
    "Check drive shaft (12) and renewed if \n necessary.",
    "Check drive shaft (13) and renewed if \n necessary",
    "Check ball bearing (17) and renewed if \n necessary",
    "Check ball bearing (18) and renewed if \n necessary",
    "Check Retaining (20) and renewed if \n necessary"
   ]
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Check ball bearing (27) and \n renewed if \nnecessary"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Check ball bearing (28) and \n renewed if \nnecessary"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Check Roller bearing (31) \n and renewed if \nnecessary."
  },
  {
   "type": "paragraph",
   "text": "يفحص الاحتفاظ ring (32) and \n renewed\nif \nnecessary."
  },
  {
   "type": "paragraph",
   "text": "Check drive gear (35) and Check driven gear (36)"
  },
  {
   "type": "paragraph",
   "text": "Preparing for Assembly"
  },
  {
   "type": "paragraph",
   "text": "Change all Gasket and all O-ring"
  },
  {
   "type": "paragraph",
   "text": "تغيير حلقة الارنب (4)"
  },
  {
   "type": "paragraph",
   "text": "Change Shim (16)"
  },
  {
   "type": "paragraph",
   "text": "Change Sleeve (21)"
  },
  {
   "type": "paragraph",
   "text": "Change Spacer (33)"
  },
  {
   "type": "paragraph",
   "text": "Change Bushing (37)"
  },
  {
   "type": "paragraph",
   "text": "Change Shim (48)"
  },
  {
   "type": "list",
   "items": [
    "Change all Gasket and all O-ring",
    "تغيير حلقة الارنب (4)",
    "Change Shim (16)",
    "Change Sleeve (21)",
    "Change Spacer (33)",
    "Change Bushing (37)",
    "Change Shim (48)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse \n sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع\n pump it must be rotated by hand."
  },
  {
   "type": "table",
   "rows": [
    [
     "التشحيم بالوزن (I ب)",
     "0.19"
    ],
    [
     "Operating \n Alignment Limits ( Inch )",
     "< \n 0.005"
    ],
    [
     "Gap Of Coupling ( \n Inch )",
     "0.125"
    ],
    [
     "غطاء عزم دوران الترباس \n (أنا ب في)",
     "200"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Realign the pump and motor according \n to the following table:"
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا",
    "Assembly every part in reverse \n sequence of disassembly.",
    "بعد الانتهاء من تجميع\n pump it must be rotated by hand.",
    "Realign the pump and motor according \n to the following table:"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:\nChecked by \nSignature: Date :"
  },
  {
   "type": "paragraph",
   "text": "جي تي اس 133 - 100"
  },
  {
   "type": "paragraph",
   "text": "Legend \nTable"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تعيين",
     "غرض",
     "تعيين",
     "غرض",
     "تعيين"
    ],
    [
     "1",
     "Case",
     "17",
     "محمل كروي",
     "33",
     "Spacer"
    ],
    [
     "2",
     "طوقا",
     "18",
     "محمل كروي",
     "34",
     "مفتاح"
    ],
    [
     "3",
     "Spacer",
     "19",
     "Support Washer",
     "35",
     "Drive Gear"
    ],
    [
     "4",
     "Rabbet Ring",
     "20",
     "حلقة الاحتفاظ",
     "36",
     "Drive Gear"
    ],
    [
     "5",
     "Cap screw",
     "21",
     "كم",
     "37",
     "Bushing"
    ],
    [
     "6",
     "Intermediate In Board \n Cover",
     "22",
     "Inboard Washer",
     "38",
     "Out board Washer"
    ],
    [
     "7",
     "لوحة خارجية متوسطة \n الغلاف",
     "23",
     "Lock Washer",
     "39",
     "غسالة"
    ],
    [
     "8",
     "طوقا",
     "24",
     "بولت",
     "40",
     "Lock Washer"
    ],
    [
     "9",
     "Cap screw",
     "25",
     "O-ring",
     "41",
     "بولت"
    ],
    [
     "10",
     "غسالة",
     "26",
     "O-ring",
     "42",
     "طوقا"
    ],
    [
     "11",
     "بندق",
     "27",
     "Bearing Retainer",
     "43",
     "Gear Cover Sub - Assembly"
    ],
    [
     "12",
     "Drive Shaft",
     "28",
     "Bearing Retainer",
     "44",
     "بندق"
    ],
    [
     "13",
     "رمح مدفوعة",
     "29",
     "بولت",
     "45",
     "Plug"
    ],
    [
     "14",
     "O ring",
     "30",
     "Lip Seal",
     "46",
     "Plug"
    ],
    [
     "15",
     "Lip Seal",
     "31",
     "Roller Bearing",
     "47",
     "Set screw"
    ],
    [
     "16",
     "Shim",
     "32",
     "حلقة الاحتفاظ",
     "48",
     "Shim"
    ],
    [
     "",
     "",
     "",
     "",
     "49",
     "غطاء التعبئة الفرعي - التجميع"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "الأسباب المحتملة",
     "علاج"
    ],
    [
     "1. Loss of Flow",
     "System component malfunction",
     "Inspect all system components and \n correct malfunction make sure all valve are in their proper position and suction and discharge line are open"
    ],
    [
     "",
     "Incorrect pump rotation",
     "Shut down immediately. \n Imo Pump are unidirectional and extended reverse rotation can cause damage. \n Reveres the direction of the driver"
    ],
    [
     "",
     "Loss of prime or boost pressure",
     "Shut down the pump \n repine كرر المضخة وأعد تشغيلها حتى يتم تجهيز المضخة. \n تحقق من نظام التعزيز بحثًا عن أي خلل"
    ],
    [
     "",
     "Air leak in suction",
     "Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line"
    ],
    [
     "",
     "انخفاض مستوى الزيت في الخزان",
     "May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex"
    ],
    [
     "",
     "In sufficient inlet",
     "قد تكون مصحوبة بالضوضاء \n قد يكون سبب اللزوجة العالية للسوائل في البداية الباردة. تحقق من وجود انسداد في خط الشفط، أو الصمام المغلق أو صمام القدم، أو المصفاة المسدودة. تحقق من وجود استراحة موصولة في الخزان"
    ],
    [
     "",
     "مشكلة ميكانيكية",
     "Loss coupling, broken \n shaft, failed pump, may be accompanied by noise or vibration locate and correct cause"
    ],
    [
     "2. Noisy or vibration Pump",
     "Insufficient inlet pressure",
     "May be pump speed excessive"
    ],
    [
     "الهواء في السوائل",
     "Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level"
    ],
    [
     "Pump not aligned",
     "Realign the pump. Misalignment \n may also be caused be temperature variation"
    ],
    [
     "Mechanical problems",
     "Loose or mis-positioned coupling broken shaft, bad bearing"
    ],
    [
     "3. القوة المفرطة \n Consumption",
     "سرعة المضخة مفرطة",
     "Reduce pump rotational speed"
    ],
    [
     "High fluid viscosity",
     "Reduce viscosity by temperature control of fluid"
    ],
    [
     "High pressure",
     "Checks for blockage of \n discharge line from the pump"
    ],
    [
     "ميكانيكية",
     "Bent shaft, tight pacing pipe strain, failed pump locate and correct cause"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document outlines the maintenance procedures P1, which \nperformed on an annually bases or \nat any troubles accrues \nas indicated by Y1 in the title block.\nThe function المازوت (المضخة اللولبية) \nمضخة تفريغ زيت الوقود:\ntransferring Mazout from pipes to storage tanks.\nThe first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \nand certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector.\nالمواصفات الفنية\nاسم المضخة | Mazout \n مضخة التفريغ\nNo. of Pumps | 4\nPump Type | GTS133 -100FBEM/ 012\nPump speed | 1450 \n RPM\nPress. delivery | 78 \n PSI\nDelivered quantity | 600 \n GPM\nTemp Range | 300 - 400 oF\nMotor Power | 57.3 \n HP\nFlexible Coupling Type | Falk 60 T\nShaft Seal Type | Packing\nLubrication | Mobil gear 629 or gulf lube HD30\nGسهل | Moblilux \n grease No. 2 or gulf crowm grease 2\nManufacture | Transamerica Delaval IMO Pump Division USA\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nيجب أن يكون هناك سياج أمان مع علامات تحذيرية يحيط بمنطقة العمل،\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، و\n جهاز رفع مناسب.\nManual puller, feeler gauge.\nLessen set screws, and grease.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، و\n جهاز رفع مناسب.\nManual puller, feeler gauge.\nLessen set screws, and grease.\nالعمل المراد تنفيذه\nDisassembly \nof the Pump\nRemove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump.\nlock drive shaft (12) at in board end of \n pump to avoid rotation of shafts.\nRemove drive (44) gear cover subassembly \n (43) and gasket (42).\nRemove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n ملحوظة: أدخل أ \n قضيب معدني ناعم من النحاس أو النحاس بين أسنان التروس لمنع دوران العمود.\nUsing a gear puller remove drive gear \n (35) key (34)\nRemove drives gear bolt (24) with lock \n washer (23) and out board washer (38)\nUse a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34).\nSlide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) .\nRemove packing from shaft (12) and (13) \n in free end.\nRemove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) .\nقم بإزالة البراغي (29) ومحمل الغسالات \n المثبت (28) مع الحلقة O (25) والمثبت المحمل (27) مع الحلقة O (26).\nRemove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28).\nSlide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) .\nRemove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) .\nRemove packing form shaft(12)and (13) in \n the drive end.\nRemove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) .\nSlide O rings (14) from shaft (12) and \n (13) .\nRemove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)\nRemove shaft (12) , (13) from case (1)\nRemove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump.\nlock drive shaft (12) at in board end of \n pump to avoid rotation of shafts.\nRemove drive (44) gear cover subassembly \n (43) and gasket (42).\nRemove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n ملحوظة: أدخل أ \n قضيب معدني ناعم من النحاس أو النحاس بين أسنان التروس لمنع دوران العمود.\nUsing a gear puller remove drive gear \n (35) key (34)\nRemove drives gear bolt (24) with lock \n washer (23) and out board washer (38)\nUse a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34).\nSlide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) .\nRemove packing from shaft (12) and (13) \n in free end.\nRemove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) .\nقم بإزالة البراغي (29) ومحمل الغسالات \n المثبت (28) مع الحلقة O (25) والمثبت المحمل (27) مع الحلقة O (26).\nRemove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28).\nSlide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) .\nRemove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) .\nRemove packing form shaft(12)and (13) in \n the drive end.\nRemove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) .\nSlide O rings (14) from shaft (12) and \n (13) .\nRemove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)\nRemove shaft (12) , (13) from case (1)\nInspection of the Pump \nParts\nCheck casing (1)\nCheck spacer (3) and renewed if it needed\nCheck intermediate inboard cover (6)\nCheck intermediate inboard cover (7)\nCheck drive shaft (12) and renewed if \n necessary.\nCheck drive shaft (13) and renewed if \n necessary\nCheck ball bearing (17) and renewed if \n necessary\nCheck ball bearing (18) and renewed if \n necessary\nCheck Retaining (20) and renewed if \n necessary\nCheck casing (1)\nCheck spacer (3) and renewed if it needed\nCheck intermediate inboard cover (6)\nCheck intermediate inboard cover (7)\nCheck drive shaft (12) and renewed if \n necessary.\nCheck drive shaft (13) and renewed if \n necessary\nCheck ball bearing (17) and renewed if \n necessary\nCheck ball bearing (18) and renewed if \n necessary\nCheck Retaining (20) and renewed if \n necessary\nCheck ball bearing (27) and \n renewed if \nnecessary\nCheck ball bearing (28) and \n renewed if \nnecessary\nCheck Roller bearing (31) \n and renewed if \nnecessary.\nيفحص الاحتفاظ ring (32) and \n renewed\nif \nnecessary.\nCheck drive gear (35) and Check driven gear (36)\nPreparing for Assembly\nChange all Gasket and all O-ring\nتغيير حلقة الارنب (4)\nChange Shim (16)\nChange Sleeve (21)\nChange Spacer (33)\nChange Bushing (37)\nChange Shim (48)\nChange all Gasket and all O-ring\nتغيير حلقة الارنب (4)\nChange Shim (16)\nChange Sleeve (21)\nChange Spacer (33)\nChange Bushing (37)\nChange Shim (48)\nAssembly of the Pump\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse \n sequence of disassembly.\nبعد الانتهاء من تجميع\n pump it must be rotated by hand.\nالتشحيم بالوزن (I ب) | 0.19\nOperating \n Alignment Limits ( Inch ) | < \n 0.005\nGap Of Coupling ( \n Inch ) | 0.125\nغطاء عزم دوران الترباس \n (أنا ب في) | 200\nRealign the pump and motor according \n to the following table:\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse \n sequence of disassembly.\nبعد الانتهاء من تجميع\n pump it must be rotated by hand.\nRealign the pump and motor according \n to the following table:\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: Equipment code:\nChecked by \nSignature: Date :\nجي تي اس 133 - 100\nLegend \nTable\nغرض | تعيين | غرض | تعيين | غرض | تعيين\n1 | Case | 17 | محمل كروي | 33 | Spacer\n2 | طوقا | 18 | محمل كروي | 34 | مفتاح\n3 | Spacer | 19 | Support Washer | 35 | Drive Gear\n4 | Rabbet Ring | 20 | حلقة الاحتفاظ | 36 | Drive Gear\n5 | Cap screw | 21 | كم | 37 | Bushing\n6 | Intermediate In Board \n Cover | 22 | Inboard Washer | 38 | Out board Washer\n7 | لوحة خارجية متوسطة \n الغلاف | 23 | Lock Washer | 39 | غسالة\n8 | طوقا | 24 | بولت | 40 | Lock Washer\n9 | Cap screw | 25 | O-ring | 41 | بولت\n10 | غسالة | 26 | O-ring | 42 | طوقا\n11 | بندق | 27 | Bearing Retainer | 43 | Gear Cover Sub - Assembly\n12 | Drive Shaft | 28 | Bearing Retainer | 44 | بندق\n13 | رمح مدفوعة | 29 | بولت | 45 | Plug\n14 | O ring | 30 | Lip Seal | 46 | Plug\n15 | Lip Seal | 31 | Roller Bearing | 47 | Set screw\n16 | Shim | 32 | حلقة الاحتفاظ | 48 | Shim\n |  |  |  | 49 | غطاء التعبئة الفرعي - التجميع\nاستكشاف الأخطاء وإصلاحها\nمشكلة | الأسباب المحتملة | علاج\n1. Loss of Flow | System component malfunction | Inspect all system components and \n correct malfunction make sure all valve are in their proper position and suction and discharge line are open\n | Incorrect pump rotation | Shut down immediately. \n Imo Pump are unidirectional and extended reverse rotation can cause damage. \n Reveres the direction of the driver\n | Loss of prime or boost pressure | Shut down the pump \n repine كرر المضخة وأعد تشغيلها حتى يتم تجهيز المضخة. \n تحقق من نظام التعزيز بحثًا عن أي خلل\n | Air leak in suction | Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line\n | انخفاض مستوى الزيت في الخزان | May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex\n | In sufficient inlet | قد تكون مصحوبة بالضوضاء \n قد يكون سبب اللزوجة العالية للسوائل في البداية الباردة. تحقق من وجود انسداد في خط الشفط، أو الصمام المغلق أو صمام القدم، أو المصفاة المسدودة. تحقق من وجود استراحة موصولة في الخزان\n | مشكلة ميكانيكية | Loss coupling, broken \n shaft, failed pump, may be accompanied by noise or vibration locate and correct cause\n2. Noisy or vibration Pump | Insufficient inlet pressure | May be pump speed excessive\nالهواء في السوائل | Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level\nPump not aligned | Realign the pump. Misalignment \n may also be caused be temperature variation\nMechanical problems | Loose or mis-positioned coupling broken shaft, bad bearing\n3. القوة المفرطة \n Consumption | سرعة المضخة مفرطة | Reduce pump rotational speed\nHigh fluid viscosity | Reduce viscosity by temperature control of fluid\nHigh pressure | Checks for blockage of \n discharge line from the pump\nميكانيكية | Bent shaft, tight pacing pipe strain, failed pump locate and correct cause\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-044-01.jpg",
   "alt": ""
  }
 ]
}