{
 "id": "arabic-web-boilers-ar-p-048-r0-htm",
 "doc_number": "P-048-R0",
 "title_en": "",
 "title_ar": "P-048-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-048-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major maintenance procedures P1, which \nperformed on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Mazout forward Pump ((CB324A -275)) used for moving the fuel oil from \ndaily tank to Burner Pumps, and"
  },
  {
   "type": "paragraph",
   "text": "Mazout storage tank recalculating pump ((CB324A- 300)) used for drawing \nthe Mazout through the heater and pumps it to the top of main tank. Which must \nbe Performed on an annually bases as Indicated by Y1 in the title block or at \nany troubles occurs"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. عماد الدين علي عبد الله، تم اختباره في 11 فبراير \n2004، قبلت من قبل المهندس. مختار عبد اللطيف مدير عام، مراجعة EDEPC \nمراقبة الجودة م. سمير عبد الجليل، معتمد من م. مختار عبد اللطيف \nرئيس قطاع محطة كهرباء أبو سلطان ومعتمد من م. علي مصطفى الليثي فحص EDEPC \n& الجودة \nالسيطرة على قطاع الرأس."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "اسم المضخة",
     "Mazout Forwarding Pump",
     "Mazout Storage Tank Pump"
    ],
    [
     "No. of Pumps",
     "8",
     "6"
    ],
    [
     "نوع المضخة",
     "CB324A -275",
     "CB324A - 300"
    ],
    [
     "Pump speed RPM",
     "1460",
     "1450"
    ],
    [
     "Pressure delivery PSI",
     "30",
     "30"
    ],
    [
     "Delivered quantity GPM",
     "225",
     "250"
    ],
    [
     "Shaft Diameter mm",
     "275",
     "300"
    ],
    [
     "نوع اقتران مرن",
     "Falk \n 60 T",
     "Falk 60 T"
    ],
    [
     "Shaft Seal Type",
     "Packing",
     "Packing"
    ],
    [
     "تصنيع",
     "Trans America Delaval IMO Pump Division USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks must be surrounding the work area is required,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "عزل الدائرة \n الكسارة لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "عزل الدائرة \n الكسارة لمحرك هذه المضخة.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.",
    "The pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, and\n suitable lifting device,"
  },
  {
   "type": "paragraph",
   "text": "Manual puller, feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "Lessen set screws, and grease"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, and\n suitable lifting device,",
    "Manual puller, feeler gauge",
    "Lessen set screws, and grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "paragraph",
   "text": "Remove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)"
  },
  {
   "type": "paragraph",
   "text": "Remove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)"
  },
  {
   "type": "paragraph",
   "text": "Remove Packing (15): use \n packing puller to remove the five installed packing ring (15)"
  },
  {
   "type": "paragraph",
   "text": "Remove the inboard cover \n (25): remove bolt (2) وحشية (6)، يشمل الغطاء الداخلي قابسًا (8)، \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة اللوحة الخارجية \n الغلاف (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,"
  },
  {
   "type": "paragraph",
   "text": "Remove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover"
  },
  {
   "type": "paragraph",
   "text": "Remove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,"
  },
  {
   "type": "paragraph",
   "text": "Remove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)"
  },
  {
   "type": "list",
   "items": [
    "Remove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)",
    "Remove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)",
    "Remove Packing (15): use \n packing puller to remove the five installed packing ring (15)",
    "Remove the inboard cover \n (25): remove bolt (2) وحشية (6)، يشمل الغطاء الداخلي قابسًا (8)، \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25).",
    "قم بإزالة اللوحة الخارجية \n الغلاف (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,",
    "Remove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover",
    "Remove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,",
    "Remove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump Parts"
  },
  {
   "type": "paragraph",
   "text": "Check Pump case (1) and renewed \n if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check rotor housing (9) and \n renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check Main rotor (10) and \n renewed If it needed"
  },
  {
   "type": "paragraph",
   "text": "Check Idler rotor (11) and \n renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check inboard collar (37) and \n renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check outboard collar (38) and \n renewed if it needed"
  },
  {
   "type": "paragraph",
   "text": "Check the check valve (26) and \n renewed if it needed"
  },
  {
   "type": "list",
   "items": [
    "Check Pump case (1) and renewed \n if it needed",
    "Check rotor housing (9) and \n renewed if it needed",
    "Check Main rotor (10) and \n renewed If it needed",
    "Check Idler rotor (11) and \n renewed if it needed",
    "Check inboard collar (37) and \n renewed if it needed",
    "Check outboard collar (38) and \n renewed if it needed",
    "Check the check valve (26) and \n renewed if it needed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse \n sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع\n pump it mast be rotated by hand."
  },
  {
   "type": "paragraph",
   "text": "Realignment of the pump and motor according \n to the table:"
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا",
    "Assembly every part in reverse \n sequence of disassembly.",
    "بعد الانتهاء من تجميع\n pump it mast be rotated by hand.",
    "Realignment of the pump and motor according \n to the table:"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "التشحيم بالوزن (I ب)",
     "0.19"
    ],
    [
     "Operating \n Alignment Limits ( Inch )",
     "< \n 0.005"
    ],
    [
     "Gap Of Coupling ( \n Inch )",
     "0.125"
    ],
    [
     "غطاء عزم دوران الترباس \n (أنا ب في)",
     "200"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode:\nChecked by \nSignature:. Date :"
  },
  {
   "type": "table",
   "rows": [
    [
     "CB324A - 275 & \n 300"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Legend \nTable"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تعيين",
     "غرض",
     "تعيين"
    ],
    [
     "1",
     "Case",
     "21",
     "Shim"
    ],
    [
     "2",
     "بولت",
     "22",
     "Check Nut"
    ],
    [
     "3",
     "بولت",
     "23",
     "Set screw"
    ],
    [
     "4",
     "بولت",
     "24",
     "Out Board Cover"
    ],
    [
     "5",
     "طوقا",
     "25",
     "In Board Cover"
    ],
    [
     "6",
     "طوقا",
     "26",
     "Check Valve"
    ],
    [
     "7",
     "Plug",
     "27",
     "مفتاح"
    ],
    [
     "8",
     "Plug",
     "28",
     "In Board Block"
    ],
    [
     "9",
     "Housing",
     "29",
     "Out Board \nحاجز"
    ],
    [
     "10",
     "Main Shaft",
     "30",
     "طوقا"
    ],
    [
     "11",
     "Idler",
     "31",
     "Shim"
    ],
    [
     "12",
     "بندق",
     "32",
     "جرس"
    ],
    [
     "13",
     "غسالة",
     "33",
     "Spacer"
    ],
    [
     "14",
     "Gland Bolt",
     "34",
     "Bushing"
    ],
    [
     "15",
     "Packing",
     "35",
     "دبوس"
    ],
    [
     "16",
     "Drip Cup",
     "36",
     "طوقا"
    ],
    [
     "17",
     "غسالة",
     "37",
     "في مجلس برودة"
    ],
    [
     "18",
     "Bushing",
     "38",
     "Out Board cooler"
    ],
    [
     "19",
     "Spacer",
     "39",
     "غطاء"
    ],
    [
     "20",
     "جرس",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Operation of \nthe Pump"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document outlines the major maintenance procedures P1, which \nperformed on an annually bases as indicated by Y1 in the title block.\nMazout forward Pump ((CB324A -275)) used for moving the fuel oil from \ndaily tank to Burner Pumps, and\nMazout storage tank recalculating pump ((CB324A- 300)) used for drawing \nthe Mazout through the heater and pumps it to the top of main tank. Which must \nbe Performed on an annually bases as Indicated by Y1 in the title block or at \nany troubles occurs\nالمسودة الأولى بدأها المهندس. عماد الدين علي عبد الله، تم اختباره في 11 فبراير \n2004، قبلت من قبل المهندس. مختار عبد اللطيف مدير عام، مراجعة EDEPC \nمراقبة الجودة م. سمير عبد الجليل، معتمد من م. مختار عبد اللطيف \nرئيس قطاع محطة كهرباء أبو سلطان ومعتمد من م. علي مصطفى الليثي فحص EDEPC \n& الجودة \nالسيطرة على قطاع الرأس.\nTechnical Specification of Pumps\nاسم المضخة | Mazout Forwarding Pump | Mazout Storage Tank Pump\nNo. of Pumps | 8 | 6\nنوع المضخة | CB324A -275 | CB324A - 300\nPump speed RPM | 1460 | 1450\nPressure delivery PSI | 30 | 30\nDelivered quantity GPM | 225 | 250\nShaft Diameter mm | 275 | 300\nنوع اقتران مرن | Falk \n 60 T | Falk 60 T\nShaft Seal Type | Packing | Packing\nتصنيع | Trans America Delaval IMO Pump Division USA\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nSafety \n fence with caution marks must be surrounding the work area is required,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nعزل الدائرة \n الكسارة لمحرك هذه المضخة.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nعزل الدائرة \n الكسارة لمحرك هذه المضخة.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nThe pump \n must be iيتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل \n واستنزافها.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, and\n suitable lifting device,\nManual puller, feeler gauge\nLessen set screws, and grease\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, and\n suitable lifting device,\nManual puller, feeler gauge\nLessen set screws, and grease\nالعمل المراد تنفيذه\nDisassembly \nof the Pump\nRemove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)\nRemove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)\nRemove Packing (15): use \n packing puller to remove the five installed packing ring (15)\nRemove the inboard cover \n (25): remove bolt (2) وحشية (6)، يشمل الغطاء الداخلي قابسًا (8)، \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25).\nقم بإزالة اللوحة الخارجية \n الغلاف (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,\nRemove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover\nRemove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,\nRemove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)\nRemove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)\nRemove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)\nRemove Packing (15): use \n packing puller to remove the five installed packing ring (15)\nRemove the inboard cover \n (25): remove bolt (2) وحشية (6)، يشمل الغطاء الداخلي قابسًا (8)، \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25).\nقم بإزالة اللوحة الخارجية \n الغلاف (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,\nRemove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover\nRemove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,\nRemove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)\nInspection of the Pump Parts\nCheck Pump case (1) and renewed \n if it needed\nCheck rotor housing (9) and \n renewed if it needed\nCheck Main rotor (10) and \n renewed If it needed\nCheck Idler rotor (11) and \n renewed if it needed\nCheck inboard collar (37) and \n renewed if it needed\nCheck outboard collar (38) and \n renewed if it needed\nCheck the check valve (26) and \n renewed if it needed\nCheck Pump case (1) and renewed \n if it needed\nCheck rotor housing (9) and \n renewed if it needed\nCheck Main rotor (10) and \n renewed If it needed\nCheck Idler rotor (11) and \n renewed if it needed\nCheck inboard collar (37) and \n renewed if it needed\nCheck outboard collar (38) and \n renewed if it needed\nCheck the check valve (26) and \n renewed if it needed\nAssembly of the Pump\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse \n sequence of disassembly.\nبعد الانتهاء من تجميع\n pump it mast be rotated by hand.\nRealignment of the pump and motor according \n to the table:\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse \n sequence of disassembly.\nبعد الانتهاء من تجميع\n pump it mast be rotated by hand.\nRealignment of the pump and motor according \n to the table:\nالتشحيم بالوزن (I ب) | 0.19\nOperating \n Alignment Limits ( Inch ) | < \n 0.005\nGap Of Coupling ( \n Inch ) | 0.125\nغطاء عزم دوران الترباس \n (أنا ب في) | 200\nLocation: Pump \nCode:\nChecked by \nSignature:. Date :\nCB324A - 275 & \n 300\nLegend \nTable\nغرض | تعيين | غرض | تعيين\n1 | Case | 21 | Shim\n2 | بولت | 22 | Check Nut\n3 | بولت | 23 | Set screw\n4 | بولت | 24 | Out Board Cover\n5 | طوقا | 25 | In Board Cover\n6 | طوقا | 26 | Check Valve\n7 | Plug | 27 | مفتاح\n8 | Plug | 28 | In Board Block\n9 | Housing | 29 | Out Board \nحاجز\n10 | Main Shaft | 30 | طوقا\n11 | Idler | 31 | Shim\n12 | بندق | 32 | جرس\n13 | غسالة | 33 | Spacer\n14 | Gland Bolt | 34 | Bushing\n15 | Packing | 35 | دبوس\n16 | Drip Cup | 36 | طوقا\n17 | غسالة | 37 | في مجلس برودة\n18 | Bushing | 38 | Out Board cooler\n19 | Spacer | 39 | غطاء\n20 | جرس |  | \nOperation of \nthe Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-048-01.jpg",
   "alt": ""
  }
 ]
}