{
 "id": "arabic-web-boilers-ar-p-051-r0-htm",
 "doc_number": "P-051-R0",
 "title_en": "",
 "title_ar": "P-051-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-051-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nHorizontal \nScrew Spindle Pump\n زيت الوقود الثقيل HP، مضخة LP \n SNH 440 R 52, 216 105/064-100-10\n Allweiler Germany, \n Austria"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n P-051-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \n أتاكا PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nفحص المعدات (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "Approved Date: 17 Oct 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراجعة: أكتوبر 2004"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة الخطوط العريضة \nفحص المعدات \nsteps I1، والتي يجب تنفيذها\non an annually bases as indicated \nby Y1 in the \n فوق كتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "وظيفة مضخة HP: نقل المازوت من سخانات HP المازوت إلى الشعلات.\nوظيفة مضخة LP: نقل المازوت من الخزان اليومي إلى سخانات HP المازوت"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated & tested by eng. Abd El Naeem Attalla, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( \n2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "HP Pump"
  },
  {
   "type": "paragraph",
   "text": "LP Pump"
  },
  {
   "type": "paragraph",
   "text": "Pumped Fluid"
  },
  {
   "type": "paragraph",
   "text": "Heavy fuel oil + Light oil"
  },
  {
   "type": "paragraph",
   "text": "No. \n of filter"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "Allweiler"
  },
  {
   "type": "paragraph",
   "text": "يكتب"
  },
  {
   "type": "paragraph",
   "text": "SNH 440 \n R 52"
  },
  {
   "type": "paragraph",
   "text": "Suction side"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "10 \n bar"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "125 \n mm"
  },
  {
   "type": "paragraph",
   "text": "Delivery side"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "40 bar"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "100 \n mm"
  },
  {
   "type": "paragraph",
   "text": "Coupling (DIN)"
  },
  {
   "type": "paragraph",
   "text": "140 \n mm"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "زيت الوقود الثقيل"
    ],
    [
     "",
     "",
     "2"
    ],
    [
     "",
     "",
     "Austria"
    ],
    [
     "",
     "",
     "216 105/064-100-10"
    ],
    [
     "",
     "",
     "16 bar"
    ],
    [
     "",
     "",
     "125 mm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف،\n مقياس المحسس."
  },
  {
   "type": "paragraph",
   "text": "Manual puller, suitable lifting device."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف،\n مقياس المحسس.",
    "Manual puller, suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "paragraph",
   "text": "Removing \nthe Screw Spindle Assembly from \nthe Drive end"
  },
  {
   "type": "paragraph",
   "text": "Withdraw pump half coupling by means of extractor gear."
  },
  {
   "type": "paragraph",
   "text": "Remove coupling key from the driving shaft."
  },
  {
   "type": "paragraph",
   "text": "قم بتحرير برغي الغطاء وقم بإزالة الخرطوشة باتجاه نهاية محرك الأقراص. (استخدم الاصطياد \n مسامير)."
  },
  {
   "type": "paragraph",
   "text": "Remove circlip on drive spindle."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover."
  },
  {
   "type": "paragraph",
   "text": "After removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted."
  },
  {
   "type": "paragraph",
   "text": "Remove circlip from bearing cover."
  },
  {
   "type": "paragraph",
   "text": "The ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily."
  },
  {
   "type": "paragraph",
   "text": "Now the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert."
  },
  {
   "type": "paragraph",
   "text": "Release cap screw, remove drive and pump cover from casing insert."
  },
  {
   "type": "paragraph",
   "text": "Dismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle."
  },
  {
   "type": "list",
   "items": [
    "Withdraw pump half coupling by means of extractor gear.",
    "Remove coupling key from the driving shaft.",
    "قم بتحرير برغي الغطاء وقم بإزالة الخرطوشة باتجاه نهاية محرك الأقراص. (استخدم الاصطياد \n مسامير).",
    "Remove circlip on drive spindle.",
    "Remove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover.",
    "After removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted.",
    "Remove circlip from bearing cover.",
    "The ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily.",
    "Now the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert.",
    "Release cap screw, remove drive and pump cover from casing insert.",
    "Dismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Before assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly."
  },
  {
   "type": "paragraph",
   "text": "During assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil."
  },
  {
   "type": "paragraph",
   "text": "When mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components"
  },
  {
   "type": "paragraph",
   "text": "Assemble the remaining parts of the pump in the reverse order of the \n disassembly."
  },
  {
   "type": "list",
   "items": [
    "Before assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly.",
    "During assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil.",
    "When mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components",
    "Assemble the remaining parts of the pump in the reverse order of the \n disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Pump into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات: \n........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "Possible"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "Pump doesn't apply amount"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "Check suction valve it must be opened."
  },
  {
   "type": "paragraph",
   "text": "تحقق من ضيق الهواء لأنابيب الشفط."
  },
  {
   "type": "paragraph",
   "text": "المضخة غير معدة"
  },
  {
   "type": "paragraph",
   "text": "Prime the pump"
  },
  {
   "type": "paragraph",
   "text": "عكس الشعور بالتناوب"
  },
  {
   "type": "paragraph",
   "text": "تحقق من اتجاه الدوران"
  },
  {
   "type": "paragraph",
   "text": "Leakage in relief valve"
  },
  {
   "type": "paragraph",
   "text": "Check the relief valve seat and also its spring"
  },
  {
   "type": "paragraph",
   "text": "رفع الشفط المفرط"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended specification"
  },
  {
   "type": "paragraph",
   "text": "تآكل مفرط في المكابس الدوارة وأغلفة المضخة"
  },
  {
   "type": "paragraph",
   "text": "Change the rotation piston and repair pump casing or changed it"
  },
  {
   "type": "paragraph",
   "text": "المبلغ الذي تم تسليمه منخفض"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "Check suction valve and it must be opened"
  },
  {
   "type": "paragraph",
   "text": "Check air tightness of suction piping"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة منخفضة جدًا"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended specification"
  },
  {
   "type": "paragraph",
   "text": "Clearance between rotating pistons bore or covers is too great"
  },
  {
   "type": "paragraph",
   "text": "Change the worn parts"
  },
  {
   "type": "paragraph",
   "text": "الشوائب الميكانيكية في السائل"
  },
  {
   "type": "paragraph",
   "text": "افحص الفلتر قبل المضخة"
  },
  {
   "type": "paragraph",
   "text": "Pump does not catch the prescribed pressure"
  },
  {
   "type": "paragraph",
   "text": "مقياس الضغط يعطي ضغطًا منخفضًا"
  },
  {
   "type": "paragraph",
   "text": "إعادة معايرة مقياس الضغط أو تجديده"
  },
  {
   "type": "paragraph",
   "text": "Clearance between the rotating pistons , body and covers is too great"
  },
  {
   "type": "paragraph",
   "text": "فحص أو تغيير الأجزاء البالية من المضخة"
  },
  {
   "type": "paragraph",
   "text": "Direct connection of suction with delivery happened in the pump"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the pump and check it"
  },
  {
   "type": "paragraph",
   "text": "Excessive noise in pump"
  },
  {
   "type": "paragraph",
   "text": "الهواء في غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "Check air-tightness of pump casing"
  },
  {
   "type": "paragraph",
   "text": "Misalignment"
  },
  {
   "type": "paragraph",
   "text": "Realignment the pump with motor and retighten all bolts of pump and \n motor with foundation."
  },
  {
   "type": "paragraph",
   "text": "Dishrag pressure too high"
  },
  {
   "type": "paragraph",
   "text": "Check the recommended dishrag pressure"
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تغيير المحمل"
  },
  {
   "type": "paragraph",
   "text": "الإفراط في استهلاك الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الضغط المفرط على صحون الصحون"
  },
  {
   "type": "paragraph",
   "text": "Check the pressure gauge"
  },
  {
   "type": "paragraph",
   "text": "التجميع غير المصحح للمضخة"
  },
  {
   "type": "paragraph",
   "text": "Mount the pump correctly"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "سائل بارد أو لزوجة عالية"
  },
  {
   "type": "paragraph",
   "text": "Measure the viscosity and temperature"
  },
  {
   "type": "paragraph",
   "text": "Gland is tightening too much and heated"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanical seal and it must be leakage some drops of liquid \n to cooling gland"
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحمل واستبدله إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة أعلى من المعدل"
  },
  {
   "type": "paragraph",
   "text": "Measure the pump speed"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nHorizontal \nScrew Spindle Pump\n زيت الوقود الثقيل HP، مضخة LP \n SNH 440 R 52, 216 105/064-100-10\n Allweiler Germany, \n Austria\nرقم الوثيقة: \n P-051-r0\nصدرت إلى: \n أتاكا PS\nحالة: \n موافقة\nإجراء:\nفحص المعدات (I1-Y1)\nApproved Date: 17 Oct 2004\nتاريخ المراجعة: أكتوبر 2004\nمقدمة\nهذه الوثيقة الخطوط العريضة \nفحص المعدات \nsteps I1، والتي يجب تنفيذها\non an annually bases as indicated \nby Y1 in the \n فوق كتلة العنوان.\nوظيفة مضخة HP: نقل المازوت من سخانات HP المازوت إلى الشعلات.\nوظيفة مضخة LP: نقل المازوت من الخزان اليومي إلى سخانات HP المازوت\nThe first draft initiated & tested by eng. Abd El Naeem Attalla, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( \n2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector.\nالمواصفات الفنية\nغرض\nHP Pump\nLP Pump\nPumped Fluid\nHeavy fuel oil + Light oil\nNo. \n of filter\n2\nتصنيع\nAllweiler\nيكتب\nSNH 440 \n R 52\nSuction side\nب.ن\n10 \n bar\nالدين\n125 \n mm\nDelivery side\nب.ن\n40 bar\nالدين\n100 \n mm\nCoupling (DIN)\n140 \n mm\n\nاحتياطات السلامة\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف،\n مقياس المحسس.\nManual puller, suitable lifting device.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف،\n مقياس المحسس.\nManual puller, suitable lifting device.\nالعمل المراد تنفيذه\nDisassembly \nof the Pump\nRemoving \nthe Screw Spindle Assembly from \nthe Drive end\nWithdraw pump half coupling by means of extractor gear.\nRemove coupling key from the driving shaft.\nقم بتحرير برغي الغطاء وقم بإزالة الخرطوشة باتجاه نهاية محرك الأقراص. (استخدم الاصطياد \n مسامير).\nRemove circlip on drive spindle.\nRemove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover.\nAfter removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted.\nRemove circlip from bearing cover.\nThe ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily.\nNow the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert.\nRelease cap screw, remove drive and pump cover from casing insert.\nDismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle.\nWithdraw pump half coupling by means of extractor gear.\nRemove coupling key from the driving shaft.\nقم بتحرير برغي الغطاء وقم بإزالة الخرطوشة باتجاه نهاية محرك الأقراص. (استخدم الاصطياد \n مسامير).\nRemove circlip on drive spindle.\nRemove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover.\nAfter removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted.\nRemove circlip from bearing cover.\nThe ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily.\nNow the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert.\nRelease cap screw, remove drive and pump cover from casing insert.\nDismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle.\nAssembly of the Pump\nBefore assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly.\nDuring assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil.\nWhen mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components\nAssemble the remaining parts of the pump in the reverse order of the \n disassembly.\nBefore assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly.\nDuring assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil.\nWhen mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components\nAssemble the remaining parts of the pump in the reverse order of the \n disassembly.\nReturn Pump into Service\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nملحوظات: \n.........................................................................................................................................................\n.........................................................................................................................................................\nLocation: \nPump Code:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nاستكشاف الأخطاء وإصلاحها\nمشكلة\nPossible\nعلاج\nPump doesn't apply amount\nمشكلة في خط الشفط\nCheck suction valve it must be opened.\nتحقق من ضيق الهواء لأنابيب الشفط.\nالمضخة غير معدة\nPrime the pump\nعكس الشعور بالتناوب\nتحقق من اتجاه الدوران\nLeakage in relief valve\nCheck the relief valve seat and also its spring\nرفع الشفط المفرط\nCheck the recommended specification\nتآكل مفرط في المكابس الدوارة وأغلفة المضخة\nChange the rotation piston and repair pump casing or changed it\nالمبلغ الذي تم تسليمه منخفض\nمشكلة في خط الشفط\nCheck suction valve and it must be opened\nCheck air tightness of suction piping\nسرعة المضخة منخفضة جدًا\nCheck the recommended specification\nClearance between rotating pistons bore or covers is too great\nChange the worn parts\nالشوائب الميكانيكية في السائل\nافحص الفلتر قبل المضخة\nPump does not catch the prescribed pressure\nمقياس الضغط يعطي ضغطًا منخفضًا\nإعادة معايرة مقياس الضغط أو تجديده\nClearance between the rotating pistons , body and covers is too great\nفحص أو تغيير الأجزاء البالية من المضخة\nDirect connection of suction with delivery happened in the pump\nDismantle the pump and check it\nExcessive noise in pump\nالهواء في غلاف المضخة\nCheck air-tightness of pump casing\nMisalignment\nRealignment the pump with motor and retighten all bolts of pump and \n motor with foundation.\nDishrag pressure too high\nCheck the recommended dishrag pressure\nتحمل الضرر\nتغيير المحمل\nالإفراط في استهلاك الطاقة\nالضغط المفرط على صحون الصحون\nCheck the pressure gauge\nالتجميع غير المصحح للمضخة\nMount the pump correctly\nسائل بارد أو لزوجة عالية\nMeasure the viscosity and temperature\nGland is tightening too much and heated\nCheck the mechanical seal and it must be leakage some drops of liquid \n to cooling gland\nتحمل الضرر\nتحقق من المحمل واستبدله إذا لزم الأمر\nسرعة المضخة أعلى من المعدل\nMeasure the pump speed",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}