{
 "id": "arabic-web-boilers-ar-p-052-r0-htm",
 "doc_number": "P-052-R0",
 "title_en": "",
 "title_ar": "P-052-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-052-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nClear Water Pump, \n Intermediate Pump,"
  },
  {
   "type": "paragraph",
   "text": "Make up water \nمضخة, \n Drinking water pump"
  },
  {
   "type": "paragraph",
   "text": "CPKC 50/200\n KSB ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n P-052-r0"
  },
  {
   "type": "paragraph",
   "text": "صدر \n إلى: أتاكا PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nEquipment Inspection (I1-M6)"
  },
  {
   "type": "paragraph",
   "text": "Approved Date: 17 Oct 2004"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: Oct 2009"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة \nفحص المعدات \nsteps I1، والتي يجب تنفيذها \nevery 6 months as indicated by M6 in the \nفوق كتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "وظيفة المضخة هي:"
  },
  {
   "type": "paragraph",
   "text": "a) \nTransfer of clear water to chair coal filter."
  },
  {
   "type": "paragraph",
   "text": "b) \nنقل الماء الحمضي إلى أنيون."
  },
  {
   "type": "paragraph",
   "text": "c) \nTransfer of demi water to make up water tank."
  },
  {
   "type": "paragraph",
   "text": "d) \nTransfer of drinking water to drinking water tank."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "The first draft is initiated & tested by eng.\n ابراهيم \n احمد ابراهيم, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station (2x300 + 2x150) MW, and certified by eng. Aly Mostafa El-Lethy EDEPC inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "Discharge"
  },
  {
   "type": "paragraph",
   "text": "50 m3/h"
  },
  {
   "type": "paragraph",
   "text": "Head"
  },
  {
   "type": "paragraph",
   "text": "50 m"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "2900 \n rpm"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Use safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Use safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, suitable lifting device"
  },
  {
   "type": "paragraph",
   "text": "Manual puller, feeler gauges."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, suitable lifting device",
    "Manual puller, feeler gauges."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي ضجيج للاهتزاز."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from the piping connection to the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the leakage from stuffing box and prevent it by retightening the gland \nbolts."
  },
  {
   "type": "paragraph",
   "text": "Check leakage of lubricating oil from bearing house."
  },
  {
   "type": "paragraph",
   "text": "Check the oil level."
  },
  {
   "type": "paragraph",
   "text": "Check the pressure in pump delivery."
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of bearing house."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أي ضجيج للاهتزاز.",
    "Check any leakage from the piping connection to the pump.",
    "Check the leakage from stuffing box and prevent it by retightening the gland \nbolts.",
    "Check leakage of lubricating oil from bearing house.",
    "Check the oil level.",
    "Check the pressure in pump delivery.",
    "Check the temperature of bearing house."
   ]
  },
  {
   "type": "paragraph",
   "text": "After Isolating the Pump (mechanically and electrically)"
  },
  {
   "type": "paragraph",
   "text": "Check the coupling pins."
  },
  {
   "type": "paragraph",
   "text": "Change the packing if there is more leakage."
  },
  {
   "type": "paragraph",
   "text": "Prevent the leakage of lubricating oil."
  },
  {
   "type": "paragraph",
   "text": "Add lubricating oil to pump to level less than 2/3 side glass."
  },
  {
   "type": "paragraph",
   "text": "Retighten the bolts connected to the pump and motor with foundation."
  },
  {
   "type": "list",
   "items": [
    "Check the coupling pins.",
    "Change the packing if there is more leakage.",
    "Prevent the leakage of lubricating oil.",
    "Add lubricating oil to pump to level less than 2/3 side glass.",
    "Retighten the bolts connected to the pump and motor with foundation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Pump into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate the pump by coordination \n with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: \n........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nClear Water Pump, \n Intermediate Pump,\nMake up water \nمضخة, \n Drinking water pump\nCPKC 50/200\n KSB ألمانيا\nرقم الوثيقة: \n P-052-r0\nصدر \n إلى: أتاكا PS\nحالة: موافقة\nإجراء:\nEquipment Inspection (I1-M6)\nApproved Date: 17 Oct 2004\nDate to be Reviewed: Oct 2009\nمقدمة\nتوضح هذه الوثيقة \nفحص المعدات \nsteps I1، والتي يجب تنفيذها \nevery 6 months as indicated by M6 in the \nفوق كتلة العنوان.\nوظيفة المضخة هي:\na) \nTransfer of clear water to chair coal filter.\nb) \nنقل الماء الحمضي إلى أنيون.\nc) \nTransfer of demi water to make up water tank.\nd) \nTransfer of drinking water to drinking water tank.\nThe first draft is initiated & tested by eng.\n ابراهيم \n احمد ابراهيم, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station (2x300 + 2x150) MW, and certified by eng. Aly Mostafa El-Lethy EDEPC inspection \nand quality control head sector.\nالمواصفات الفنية\nDischarge\n50 m3/h\nHead\n50 m\nSpeed\n2900 \n rpm\nاحتياطات السلامة\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nUse safety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nUse safety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nالعمل المراد تنفيذه\nتحقق من أي ضجيج للاهتزاز.\nCheck any leakage from the piping connection to the pump.\nCheck the leakage from stuffing box and prevent it by retightening the gland \nbolts.\nCheck leakage of lubricating oil from bearing house.\nCheck the oil level.\nCheck the pressure in pump delivery.\nCheck the temperature of bearing house.\nتحقق من أي ضجيج للاهتزاز.\nCheck any leakage from the piping connection to the pump.\nCheck the leakage from stuffing box and prevent it by retightening the gland \nbolts.\nCheck leakage of lubricating oil from bearing house.\nCheck the oil level.\nCheck the pressure in pump delivery.\nCheck the temperature of bearing house.\nAfter Isolating the Pump (mechanically and electrically)\nCheck the coupling pins.\nChange the packing if there is more leakage.\nPrevent the leakage of lubricating oil.\nAdd lubricating oil to pump to level less than 2/3 side glass.\nRetighten the bolts connected to the pump and motor with foundation.\nCheck the coupling pins.\nChange the packing if there is more leakage.\nPrevent the leakage of lubricating oil.\nAdd lubricating oil to pump to level less than 2/3 side glass.\nRetighten the bolts connected to the pump and motor with foundation.\nReturn Pump into Service\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nNotes: \n.........................................................................................................................................................\n.........................................................................................................................................................\n.........................................................................................................................................................\nLocation: \nPump Code:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}