{
 "id": "arabic-web-boilers-ar-p-054-r0-htm",
 "doc_number": "P-054-R0",
 "title_en": "",
 "title_ar": "P-054-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-054-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "SHs 65/32 NE"
  },
  {
   "type": "paragraph",
   "text": "Baharat, INDIA"
  },
  {
   "type": "paragraph",
   "text": "Baharat, INDIA"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n P-054-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: \n Al \n Arish PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nإجراءات الصيانة الرئيسية \n (P1-Y5)"
  },
  {
   "type": "paragraph",
   "text": "Approved Date: 03 Nov 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ \n to be Reviewed: Nov 2009"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major \n maintenance procedure P1, which must be performed every five years as \n indicated by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The pump function: transferring boiler drain to\nwaste water retention basin treatment."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. جمال El-Sayed \n El-Osily, reviewed by maintenance manger eng.\n Sobhey Abdel\nHaleem, revised by EDEPC inspection & quality \n control eng. Samir \n Abd-Elgalil, accepted by eng. Mohamed Abdel\nKhaffar Al-Arish Power \n Station general manager, approved by eng Yousry Mohamed Salama head sector and \n certified by eng Aly Mostafa Al Lethy EDEPC inspection & quality control head \n sector."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "3\n bar"
  },
  {
   "type": "paragraph",
   "text": "Liquid"
  },
  {
   "type": "paragraph",
   "text": "drain\n water"
  },
  {
   "type": "paragraph",
   "text": "ماكس \n درجة حرارة العمل."
  },
  {
   "type": "paragraph",
   "text": "40 \n C"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "65 L / S"
  },
  {
   "type": "paragraph",
   "text": "Motor power"
  },
  {
   "type": "paragraph",
   "text": "12.5 K.W"
  },
  {
   "type": "paragraph",
   "text": "Full load speed"
  },
  {
   "type": "paragraph",
   "text": "1450 r.p.m"
  },
  {
   "type": "paragraph",
   "text": "65 mm"
  },
  {
   "type": "table",
   "rows": [
    [
     "Discharge pressure",
     ""
    ],
    [
     "Discharge pipe",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precaution"
  },
  {
   "type": "paragraph",
   "text": "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks \n surrounding the work area is requires,"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \nbreaker of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminal of\nthe pump motor"
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated\nmechanically by closing delivery and suction valves"
  },
  {
   "type": "paragraph",
   "text": "Be sure pump must be completely drainage ."
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category.",
    "Safety fence (rope) with caution marks \n surrounding the work area is requires,",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "Isolate the circuit \nbreaker of the pump motor",
    "Disconnect electric terminal of\nthe pump motor",
    "The pump must be isolated\nmechanically by closing delivery and suction valves",
    "Be sure pump must be completely drainage ."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Tools and\nEquipments"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tools sets"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual pullers ."
  },
  {
   "type": "paragraph",
   "text": "Straight edge, rages"
  },
  {
   "type": "paragraph",
   "text": "Small wire brush, Filler \ngauge"
  },
  {
   "type": "paragraph",
   "text": "Chain, lifting hock, dial gauge."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools sets",
    "Cleaning fluid, manual pullers .",
    "Straight edge, rages",
    "Small wire brush, Filler \ngauge",
    "Chain, lifting hock, dial gauge."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Work to be Carried out"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "Remove the delivery pipe connection."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the motor ."
  },
  {
   "type": "paragraph",
   "text": "Unscrew the bolts and take out the motor ."
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling nuts and pins (404) alone with the coupling bushes\n(400) ."
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling (390) by using suitable puller alone coupling key\n(321) ."
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing cover (270-1) by unscrewing the bolts\n."
  },
  {
   "type": "paragraph",
   "text": "Unscrew the two bearings nut (335/336) and then remove the thrust\nbearing and change if needed ."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي الأساسية لمقعد المحرك ولوحة الدعم (383) ."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the lubricating pipe (562-1) from motor stool\n."
  },
  {
   "type": "paragraph",
   "text": "Remove the bolts holding motor stool ."
  },
  {
   "type": "paragraph",
   "text": "Take out the motor stool (290) and coupling (395) ."
  },
  {
   "type": "paragraph",
   "text": "Remove the lubricating pipe ."
  },
  {
   "type": "paragraph",
   "text": "Lift the complete unit vertically ."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the bend (280) ."
  },
  {
   "type": "paragraph",
   "text": "Take out casing cover from impeller and shaft حَشد\n."
  },
  {
   "type": "paragraph",
   "text": "Pull out the impeller (151) ."
  },
  {
   "type": "paragraph",
   "text": "Remove impeller key (320) ."
  },
  {
   "type": "list",
   "items": [
    "Remove the delivery pipe connection.",
    "Disconnect the motor .",
    "Unscrew the bolts and take out the motor .",
    "Remove the coupling nuts and pins (404) alone with the coupling bushes\n(400) .",
    "Remove the coupling (390) by using suitable puller alone coupling key\n(321) .",
    "Remove the bearing cover (270-1) by unscrewing the bolts\n.",
    "Unscrew the two bearings nut (335/336) and then remove the thrust\nbearing and change if needed .",
    "قم بفك البراغي الأساسية لمقعد المحرك ولوحة الدعم (383) .",
    "Disconnect the lubricating pipe (562-1) from motor stool\n.",
    "Remove the bolts holding motor stool .",
    "Take out the motor stool (290) and coupling (395) .",
    "Remove the lubricating pipe .",
    "Lift the complete unit vertically .",
    "Disconnect the bend (280) .",
    "Take out casing cover from impeller and shaft حَشد\n.",
    "Pull out the impeller (151) .",
    "Remove impeller key (320) ."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تقتيش"
  },
  {
   "type": "paragraph",
   "text": "Insect the bearing and replace it if necessary."
  },
  {
   "type": "paragraph",
   "text": "Inspect the worn out parts."
  },
  {
   "type": "paragraph",
   "text": "Check all parts for any worn out ."
  },
  {
   "type": "paragraph",
   "text": "Inspect the run out of shaft ."
  },
  {
   "type": "list",
   "items": [
    "Insect the bearing and replace it if necessary.",
    "Inspect the worn out parts.",
    "Check all parts for any worn out .",
    "Inspect the run out of shaft ."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "إعادة التجميع"
  },
  {
   "type": "paragraph",
   "text": "Put the impeller shaft sleeve (311) on pump shaft (180) ."
  },
  {
   "type": "paragraph",
   "text": "Slide impeller on shaft and tighten the impeller screw (669) with its gasket ."
  },
  {
   "type": "paragraph",
   "text": "Fix bearing covers (271-1) with oil seals (500-4) to casing cover (220)\nalready felted with bearing bush (353) ."
  },
  {
   "type": "paragraph",
   "text": "Fix bell mouth (211) on pump casing (170) ."
  },
  {
   "type": "paragraph",
   "text": "Inspect casing cover (220) on pump shaft (186) ."
  },
  {
   "type": "paragraph",
   "text": "Insert the whole assembly into pump casing (107) with gasket in proper position ."
  },
  {
   "type": "paragraph",
   "text": "Mount the column pipe (132) on casing cover ."
  },
  {
   "type": "paragraph",
   "text": "Connect pipe nipple with shaft parts of union joint to bearing cover ."
  },
  {
   "type": "paragraph",
   "text": "Connect bend (280) to the pump casing ."
  },
  {
   "type": "paragraph",
   "text": "ارفع الوحدة عموديًا وقم بتركيب المصفاة (216) على الجرس فم ."
  },
  {
   "type": "paragraph",
   "text": "Lift the motor stoon (٢٩٠) وثبته على\nيقوم أنبوب العمود في نفس الوقت بتثبيت أنبوب التشحيم بالمحرك stool ."
  },
  {
   "type": "paragraph",
   "text": "Fix the support plate on foundation ."
  },
  {
   "type": "paragraph",
   "text": "Tighten the foundation bolts of motor stool ."
  },
  {
   "type": "paragraph",
   "text": "Check level of motor stool ."
  },
  {
   "type": "paragraph",
   "text": "Fix the cover bearing alone oil seal (270-2) ,\n(500-2) to thrust bearing carrier (247) ."
  },
  {
   "type": "paragraph",
   "text": "Fit the thrust bearing (262) in the thrust bearing carrier\n."
  },
  {
   "type": "paragraph",
   "text": "Push the thrust bearing adapter (272) on the pump shaft (180) ."
  },
  {
   "type": "paragraph",
   "text": "Fit bearing cover alone the oil seal ."
  },
  {
   "type": "paragraph",
   "text": "Fix the coupling key (321) and fit the flexible coupling pump shaft on\nthe head shaft ."
  },
  {
   "type": "paragraph",
   "text": "Tighten the foundation bolts of the support plate ."
  },
  {
   "type": "paragraph",
   "text": "Mount the motor half coupling (391) on motor shaft ."
  },
  {
   "type": "paragraph",
   "text": "Mount the motor on motor spool . there should be a gap of (6mm) between the two coupling face\n."
  },
  {
   "type": "list",
   "items": [
    "Put the impeller shaft sleeve (311) on pump shaft (180) .",
    "Slide impeller on shaft and tighten the impeller screw (669) with its gasket .",
    "Fix bearing covers (271-1) with oil seals (500-4) to casing cover (220)\nalready felted with bearing bush (353) .",
    "Fix bell mouth (211) on pump casing (170) .",
    "Inspect casing cover (220) on pump shaft (186) .",
    "Insert the whole assembly into pump casing (107) with gasket in proper position .",
    "Mount the column pipe (132) on casing cover .",
    "Connect pipe nipple with shaft parts of union joint to bearing cover .",
    "Connect bend (280) to the pump casing .",
    "ارفع الوحدة عموديًا وقم بتركيب المصفاة (216) على الجرس فم .",
    "Lift the motor stoon (٢٩٠) وثبته على\nيقوم أنبوب العمود في نفس الوقت بتثبيت أنبوب التشحيم بالمحرك stool .",
    "Fix the support plate on foundation .",
    "Tighten the foundation bolts of motor stool .",
    "Check level of motor stool .",
    "Fix the cover bearing alone oil seal (270-2) ,\n(500-2) to thrust bearing carrier (247) .",
    "Fit the thrust bearing (262) in the thrust bearing carrier\n.",
    "Push the thrust bearing adapter (272) on the pump shaft (180) .",
    "Fit bearing cover alone the oil seal .",
    "Fix the coupling key (321) and fit the flexible coupling pump shaft on\nthe head shaft .",
    "Tighten the foundation bolts of the support plate .",
    "Mount the motor half coupling (391) on motor shaft .",
    "Mount the motor on motor spool . there should be a gap of (6mm) between the two coupling face\n."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Starting of Pump"
  },
  {
   "type": "paragraph",
   "text": "Chick the direction of rotation of motor before starting."
  },
  {
   "type": "paragraph",
   "text": "Open the delivery valve checking during operation."
  },
  {
   "type": "paragraph",
   "text": "Vibration and noisy"
  },
  {
   "type": "paragraph",
   "text": "Temperature of bearing"
  },
  {
   "type": "paragraph",
   "text": "Discharge pressure."
  },
  {
   "type": "list",
   "items": [
    "Chick the direction of rotation of motor before starting.",
    "Open the delivery valve checking during operation.",
    "Vibration and noisy",
    "Temperature of bearing",
    "Discharge pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Wash Water Drain Sump Pump"
  },
  {
   "type": "paragraph",
   "text": "Lenged to Figure 1"
  },
  {
   "type": "paragraph",
   "text": "No"
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "No"
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "390"
  },
  {
   "type": "paragraph",
   "text": "اقتران المضخة"
  },
  {
   "type": "paragraph",
   "text": "Column pipe"
  },
  {
   "type": "paragraph",
   "text": "Motor coupling"
  },
  {
   "type": "paragraph",
   "text": "ارتفاع الأنابيب"
  },
  {
   "type": "paragraph",
   "text": "Coupling bush"
  },
  {
   "type": "paragraph",
   "text": "Impeller"
  },
  {
   "type": "paragraph",
   "text": "Coupling pin"
  },
  {
   "type": "paragraph",
   "text": "Pump shaft"
  },
  {
   "type": "paragraph",
   "text": "Nyloc بندق"
  },
  {
   "type": "paragraph",
   "text": "غلاف ارتداء الحلقة"
  },
  {
   "type": "paragraph",
   "text": "Spring washer"
  },
  {
   "type": "paragraph",
   "text": "Bell mouth"
  },
  {
   "type": "paragraph",
   "text": "حلمة الشحوم"
  },
  {
   "type": "paragraph",
   "text": "Casing cover"
  },
  {
   "type": "paragraph",
   "text": "Helico \n loch insert"
  },
  {
   "type": "paragraph",
   "text": "Thrust bearing \n carrier"
  },
  {
   "type": "paragraph",
   "text": "Companion flange"
  },
  {
   "type": "paragraph",
   "text": "Thrust ball bearing \n skf 5131o"
  },
  {
   "type": "paragraph",
   "text": "Socket for del end"
  },
  {
   "type": "paragraph",
   "text": "Brg cover for pump \n shaft"
  },
  {
   "type": "paragraph",
   "text": "ختم الزيت DS"
  },
  {
   "type": "paragraph",
   "text": "Brg cover for pump \n shaft"
  },
  {
   "type": "paragraph",
   "text": "Oil seal PS"
  },
  {
   "type": "paragraph",
   "text": "Oil seal cover for \n casing cover"
  },
  {
   "type": "paragraph",
   "text": "Gasket for pump \n casing"
  },
  {
   "type": "paragraph",
   "text": "Thrust bearing \n adapter"
  },
  {
   "type": "paragraph",
   "text": "Screw for impeller"
  },
  {
   "type": "paragraph",
   "text": "يلوي"
  },
  {
   "type": "paragraph",
   "text": "Oil seal for casing cover"
  },
  {
   "type": "paragraph",
   "text": "Motor stool"
  },
  {
   "type": "paragraph",
   "text": "Three way piece"
  },
  {
   "type": "paragraph",
   "text": "Impeller shaft \n sleeve"
  },
  {
   "type": "paragraph",
   "text": "Sealing nut"
  },
  {
   "type": "paragraph",
   "text": "Key for impeller"
  },
  {
   "type": "paragraph",
   "text": "Adapter piece"
  },
  {
   "type": "paragraph",
   "text": "Key for coupling"
  },
  {
   "type": "paragraph",
   "text": "Tube above stool"
  },
  {
   "type": "paragraph",
   "text": "مفتاح لكم رمح"
  },
  {
   "type": "paragraph",
   "text": "أنبوب أسفل البراز"
  },
  {
   "type": "paragraph",
   "text": "Lock nut"
  },
  {
   "type": "paragraph",
   "text": "Strainer"
  },
  {
   "type": "paragraph",
   "text": "Pipe nut"
  },
  {
   "type": "paragraph",
   "text": "Del flange nd - 16 - rf"
  },
  {
   "type": "paragraph",
   "text": "Brg bush for thrust brg\n cakrie"
  },
  {
   "type": "paragraph",
   "text": "Gasket for bend & flange"
  },
  {
   "type": "paragraph",
   "text": "Brg bush for casing cover"
  },
  {
   "type": "paragraph",
   "text": "Gasket for imp screw"
  },
  {
   "type": "paragraph",
   "text": "Rising pipe top"
  },
  {
   "type": "table",
   "rows": [
    [
     "107",
     "",
     "",
     ""
    ],
    [
     "132",
     "",
     "391",
     ""
    ],
    [
     "142",
     "",
     "400",
     ""
    ],
    [
     "151",
     "",
     "404",
     ""
    ],
    [
     "180",
     "",
     "408",
     ""
    ],
    [
     "190",
     "",
     "705",
     ""
    ],
    [
     "211",
     "",
     "441",
     ""
    ],
    [
     "220",
     "",
     "479",
     ""
    ],
    [
     "247",
     "",
     "490",
     ""
    ],
    [
     "262",
     "",
     "540",
     ""
    ],
    [
     "270.1",
     "",
     "500.1",
     ""
    ],
    [
     "270.2",
     "",
     "500.2",
     ""
    ],
    [
     "271.1",
     "",
     "511",
     ""
    ],
    [
     "272",
     "",
     "669",
     ""
    ],
    [
     "280",
     "",
     "500.4",
     ""
    ],
    [
     "290",
     "",
     "557",
     ""
    ],
    [
     "311",
     "",
     "558",
     ""
    ],
    [
     "320",
     "",
     "559",
     ""
    ],
    [
     "321",
     "",
     "562.1",
     ""
    ],
    [
     "323",
     "",
     "562.5",
     ""
    ],
    [
     "335/336",
     "",
     "216",
     ""
    ],
    [
     "338",
     "",
     "490.1",
     ""
    ],
    [
     "352",
     "",
     "513",
     ""
    ],
    [
     "353",
     "",
     "882",
     ""
    ],
    [
     "",
     "",
     "142.1",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nSHs 65/32 NE\nBaharat, INDIA\nBaharat, INDIA\nرقم الوثيقة: \n P-054-r0\nصدرت إلى: \n Al \n Arish PS\nحالة: موافقة\nإجراء:\nإجراءات الصيانة الرئيسية \n (P1-Y5)\nApproved Date: 03 Nov 2004\nتاريخ \n to be Reviewed: Nov 2009\nمقدمة\nThis document out lines the major \n maintenance procedure P1, which must be performed every five years as \n indicated by Y5 in the title block\nThe pump function: transferring boiler drain to\nwaste water retention basin treatment.\nالمسودة الأولى بدأها المهندس. جمال El-Sayed \n El-Osily, reviewed by maintenance manger eng.\n Sobhey Abdel\nHaleem, revised by EDEPC inspection & quality \n control eng. Samir \n Abd-Elgalil, accepted by eng. Mohamed Abdel\nKhaffar Al-Arish Power \n Station general manager, approved by eng Yousry Mohamed Salama head sector and \n certified by eng Aly Mostafa Al Lethy EDEPC inspection & quality control head \n sector.\nالمواصفات الفنية\n3\n bar\nLiquid\ndrain\n water\nماكس \n درجة حرارة العمل.\n40 \n C\nسعة\n65 L / S\nMotor power\n12.5 K.W\nFull load speed\n1450 r.p.m\n65 mm\n\nSafety Precaution\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category.\nSafety fence (rope) with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit \nbreaker of the pump motor\nDisconnect electric terminal of\nthe pump motor\nThe pump must be isolated\nmechanically by closing delivery and suction valves\nBe sure pump must be completely drainage .\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category.\nSafety fence (rope) with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit \nbreaker of the pump motor\nDisconnect electric terminal of\nthe pump motor\nThe pump must be isolated\nmechanically by closing delivery and suction valves\nBe sure pump must be completely drainage .\nTools and\nEquipments\nComplete maintenance tools sets\nCleaning fluid, manual pullers .\nStraight edge, rages\nSmall wire brush, Filler \ngauge\nChain, lifting hock, dial gauge.\nComplete maintenance tools sets\nCleaning fluid, manual pullers .\nStraight edge, rages\nSmall wire brush, Filler \ngauge\nChain, lifting hock, dial gauge.\nWork to be Carried out\nDismantling\nRemove the delivery pipe connection.\nDisconnect the motor .\nUnscrew the bolts and take out the motor .\nRemove the coupling nuts and pins (404) alone with the coupling bushes\n(400) .\nRemove the coupling (390) by using suitable puller alone coupling key\n(321) .\nRemove the bearing cover (270-1) by unscrewing the bolts\n.\nUnscrew the two bearings nut (335/336) and then remove the thrust\nbearing and change if needed .\nقم بفك البراغي الأساسية لمقعد المحرك ولوحة الدعم (383) .\nDisconnect the lubricating pipe (562-1) from motor stool\n.\nRemove the bolts holding motor stool .\nTake out the motor stool (290) and coupling (395) .\nRemove the lubricating pipe .\nLift the complete unit vertically .\nDisconnect the bend (280) .\nTake out casing cover from impeller and shaft حَشد\n.\nPull out the impeller (151) .\nRemove impeller key (320) .\nRemove the delivery pipe connection.\nDisconnect the motor .\nUnscrew the bolts and take out the motor .\nRemove the coupling nuts and pins (404) alone with the coupling bushes\n(400) .\nRemove the coupling (390) by using suitable puller alone coupling key\n(321) .\nRemove the bearing cover (270-1) by unscrewing the bolts\n.\nUnscrew the two bearings nut (335/336) and then remove the thrust\nbearing and change if needed .\nقم بفك البراغي الأساسية لمقعد المحرك ولوحة الدعم (383) .\nDisconnect the lubricating pipe (562-1) from motor stool\n.\nRemove the bolts holding motor stool .\nTake out the motor stool (290) and coupling (395) .\nRemove the lubricating pipe .\nLift the complete unit vertically .\nDisconnect the bend (280) .\nTake out casing cover from impeller and shaft حَشد\n.\nPull out the impeller (151) .\nRemove impeller key (320) .\nتقتيش\nInsect the bearing and replace it if necessary.\nInspect the worn out parts.\nCheck all parts for any worn out .\nInspect the run out of shaft .\nInsect the bearing and replace it if necessary.\nInspect the worn out parts.\nCheck all parts for any worn out .\nInspect the run out of shaft .\nإعادة التجميع\nPut the impeller shaft sleeve (311) on pump shaft (180) .\nSlide impeller on shaft and tighten the impeller screw (669) with its gasket .\nFix bearing covers (271-1) with oil seals (500-4) to casing cover (220)\nalready felted with bearing bush (353) .\nFix bell mouth (211) on pump casing (170) .\nInspect casing cover (220) on pump shaft (186) .\nInsert the whole assembly into pump casing (107) with gasket in proper position .\nMount the column pipe (132) on casing cover .\nConnect pipe nipple with shaft parts of union joint to bearing cover .\nConnect bend (280) to the pump casing .\nارفع الوحدة عموديًا وقم بتركيب المصفاة (216) على الجرس فم .\nLift the motor stoon (٢٩٠) وثبته على\nيقوم أنبوب العمود في نفس الوقت بتثبيت أنبوب التشحيم بالمحرك stool .\nFix the support plate on foundation .\nTighten the foundation bolts of motor stool .\nCheck level of motor stool .\nFix the cover bearing alone oil seal (270-2) ,\n(500-2) to thrust bearing carrier (247) .\nFit the thrust bearing (262) in the thrust bearing carrier\n.\nPush the thrust bearing adapter (272) on the pump shaft (180) .\nFit bearing cover alone the oil seal .\nFix the coupling key (321) and fit the flexible coupling pump shaft on\nthe head shaft .\nTighten the foundation bolts of the support plate .\nMount the motor half coupling (391) on motor shaft .\nMount the motor on motor spool . there should be a gap of (6mm) between the two coupling face\n.\nPut the impeller shaft sleeve (311) on pump shaft (180) .\nSlide impeller on shaft and tighten the impeller screw (669) with its gasket .\nFix bearing covers (271-1) with oil seals (500-4) to casing cover (220)\nalready felted with bearing bush (353) .\nFix bell mouth (211) on pump casing (170) .\nInspect casing cover (220) on pump shaft (186) .\nInsert the whole assembly into pump casing (107) with gasket in proper position .\nMount the column pipe (132) on casing cover .\nConnect pipe nipple with shaft parts of union joint to bearing cover .\nConnect bend (280) to the pump casing .\nارفع الوحدة عموديًا وقم بتركيب المصفاة (216) على الجرس فم .\nLift the motor stoon (٢٩٠) وثبته على\nيقوم أنبوب العمود في نفس الوقت بتثبيت أنبوب التشحيم بالمحرك stool .\nFix the support plate on foundation .\nTighten the foundation bolts of motor stool .\nCheck level of motor stool .\nFix the cover bearing alone oil seal (270-2) ,\n(500-2) to thrust bearing carrier (247) .\nFit the thrust bearing (262) in the thrust bearing carrier\n.\nPush the thrust bearing adapter (272) on the pump shaft (180) .\nFit bearing cover alone the oil seal .\nFix the coupling key (321) and fit the flexible coupling pump shaft on\nthe head shaft .\nTighten the foundation bolts of the support plate .\nMount the motor half coupling (391) on motor shaft .\nMount the motor on motor spool . there should be a gap of (6mm) between the two coupling face\n.\nStarting of Pump\nChick the direction of rotation of motor before starting.\nOpen the delivery valve checking during operation.\nVibration and noisy\nTemperature of bearing\nDischarge pressure.\nChick the direction of rotation of motor before starting.\nOpen the delivery valve checking during operation.\nVibration and noisy\nTemperature of bearing\nDischarge pressure.\nFigure 1: Wash Water Drain Sump Pump\nLenged to Figure 1\nNo\nوصف\nNo\nوصف\nغلاف المضخة\n390\nاقتران المضخة\nColumn pipe\nMotor coupling\nارتفاع الأنابيب\nCoupling bush\nImpeller\nCoupling pin\nPump shaft\nNyloc بندق\nغلاف ارتداء الحلقة\nSpring washer\nBell mouth\nحلمة الشحوم\nCasing cover\nHelico \n loch insert\nThrust bearing \n carrier\nCompanion flange\nThrust ball bearing \n skf 5131o\nSocket for del end\nBrg cover for pump \n shaft\nختم الزيت DS\nBrg cover for pump \n shaft\nOil seal PS\nOil seal cover for \n casing cover\nGasket for pump \n casing\nThrust bearing \n adapter\nScrew for impeller\nيلوي\nOil seal for casing cover\nMotor stool\nThree way piece\nImpeller shaft \n sleeve\nSealing nut\nKey for impeller\nAdapter piece\nKey for coupling\nTube above stool\nمفتاح لكم رمح\nأنبوب أسفل البراز\nLock nut\nStrainer\nPipe nut\nDel flange nd - 16 - rf\nBrg bush for thrust brg\n cakrie\nGasket for bend & flange\nBrg bush for casing cover\nGasket for imp screw\nRising pipe top\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-054-01.jpg",
   "alt": ""
  }
 ]
}