{
 "id": "arabic-web-boilers-ar-p-057-r0-htm",
 "doc_number": "P-057-R0",
 "title_en": "",
 "title_ar": "P-057-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-057-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major \nmaintenance procedure P1, which must be performed every five years as \nindicated by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The function \nof the blow down drain sump \n pumps for main boiler:"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. جمال El-Sayed \nEl-Osily, reviewed by maintenance manger eng. Sobhey Abdel Haleem، تمت مراجعته بواسطة \nEDEPC التفتيش ومراقبة الجودة المهندس. Samir\nAbd-Elgalil, accepted by eng. Mohamed Abdel Khaffar\nAl-Arish Power Station general manager, approved by \neng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy \nEDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "Discharge Pressure",
     "3 Bar"
    ],
    [
     "Liquid",
     "استنزاف المياه"
    ],
    [
     "Max working temperature",
     "40 oC"
    ],
    [
     "سعة",
     "20 M3/Hr"
    ],
    [
     "Motor \n Power",
     "11 KW"
    ],
    [
     "Full load speed",
     "1450 دورة في الدقيقة"
    ],
    [
     "Discharge Pipe",
     "65 mm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Safety \nPrecaution"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "يرتدي \n المناسب safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminal of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing delivery and suction\nvalves"
  },
  {
   "type": "paragraph",
   "text": "Be sure pump must be completely drainage."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "يرتدي \n المناسب safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n إلخ",
    "Isolate the circuit breaker of the pump motor",
    "Disconnect electric terminal of the pump motor",
    "The pump must be isolated mechanically by closing delivery and suction\nvalves",
    "Be sure pump must be completely drainage."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Tools and Equipments"
  },
  {
   "type": "paragraph",
   "text": "Two complete maintenance tools sets"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual pullers"
  },
  {
   "type": "paragraph",
   "text": "Straight edge, rages"
  },
  {
   "type": "paragraph",
   "text": "فرشاة سلكية صغيرة، مقياس الفلتر."
  },
  {
   "type": "paragraph",
   "text": "Chain, lifting hock, dial gauge"
  },
  {
   "type": "list",
   "items": [
    "Two complete maintenance tools sets",
    "Cleaning fluid, manual pullers",
    "Straight edge, rages",
    "فرشاة سلكية صغيرة، مقياس الفلتر.",
    "Chain, lifting hock, dial gauge"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "Remove the delivery pipe connection."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the motor unscrew the bolts and take out the motor."
  },
  {
   "type": "paragraph",
   "text": "Remove the lubricating pipes (562.1, 562.2)."
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer"
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling (390) by using suitable puller."
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing cover (270-1) by unscrewing the bolts."
  },
  {
   "type": "paragraph",
   "text": "Unscrew the two bearing nuts (335/336)."
  },
  {
   "type": "paragraph",
   "text": "Remove thrust bearing ."
  },
  {
   "type": "paragraph",
   "text": "Loosen the foundation bolts of motor stool and support plats."
  },
  {
   "type": "paragraph",
   "text": "قم بفك صامولة الأنبوب (338) وأخرج لوحة الدعم (383)."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب وحدة المضخة بأكملها بمساعدة البراغي وثبت المشبك في الأعلى \n أنبوب العمود (132) والأنبوب (142.2)"
  },
  {
   "type": "paragraph",
   "text": "Remove strainer (216)"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the bend (280) and lubricating pipe (562.1)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك غطاء غطاء الصامولة (220)."
  },
  {
   "type": "paragraph",
   "text": "Take out casing cover from the impeller and shaft assembly."
  },
  {
   "type": "paragraph",
   "text": "Hold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key."
  },
  {
   "type": "paragraph",
   "text": "Pull out the impeller (151) remove impeller key."
  },
  {
   "type": "paragraph",
   "text": "Disconnect bell month."
  },
  {
   "type": "paragraph",
   "text": "Remove impeller shaft sleeve (311) alone its key."
  },
  {
   "type": "list",
   "items": [
    "Remove the delivery pipe connection.",
    "Disconnect the motor unscrew the bolts and take out the motor.",
    "Remove the lubricating pipes (562.1, 562.2).",
    "Remove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer",
    "Remove the coupling (390) by using suitable puller.",
    "Remove the bearing cover (270-1) by unscrewing the bolts.",
    "Unscrew the two bearing nuts (335/336).",
    "Remove thrust bearing .",
    "Loosen the foundation bolts of motor stool and support plats.",
    "قم بفك صامولة الأنبوب (338) وأخرج لوحة الدعم (383).",
    "قم بتركيب وحدة المضخة بأكملها بمساعدة البراغي وثبت المشبك في الأعلى \n أنبوب العمود (132) والأنبوب (142.2)",
    "Remove strainer (216)",
    "Disconnect the bend (280) and lubricating pipe (562.1)",
    "قم بفك غطاء غطاء الصامولة (220).",
    "Take out casing cover from the impeller and shaft assembly.",
    "Hold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key.",
    "Pull out the impeller (151) remove impeller key.",
    "Disconnect bell month.",
    "Remove impeller shaft sleeve (311) alone its key."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تقتيش"
  },
  {
   "type": "paragraph",
   "text": "Inspect the bearings and replace them if necessary."
  },
  {
   "type": "paragraph",
   "text": "Replace the worn out parts."
  },
  {
   "type": "paragraph",
   "text": "Check all parts for any worn out."
  },
  {
   "type": "paragraph",
   "text": "Inspect the run out of shaft."
  },
  {
   "type": "list",
   "items": [
    "Inspect the bearings and replace them if necessary.",
    "Replace the worn out parts.",
    "Check all parts for any worn out.",
    "Inspect the run out of shaft."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "إعادة التجميع"
  },
  {
   "type": "paragraph",
   "text": "Put the impeller shaft slave (311) on pump shaft (185) ."
  },
  {
   "type": "paragraph",
   "text": "Slide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key"
  },
  {
   "type": "paragraph",
   "text": "Fix bearing covers (271) with oil seals to casing cover ."
  },
  {
   "type": "paragraph",
   "text": "Fix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one ."
  },
  {
   "type": "paragraph",
   "text": "Insert casing cover."
  },
  {
   "type": "paragraph",
   "text": "Inspect the whole assembly so far mad into pump casing with gasket in proper \n position ."
  },
  {
   "type": "paragraph",
   "text": "Mount the top column pipe on casing cover."
  },
  {
   "type": "paragraph",
   "text": "Connect pipe nipple."
  },
  {
   "type": "paragraph",
   "text": "Make further pipe connection up to nipple."
  },
  {
   "type": "paragraph",
   "text": "Connect bend and rising pipe to pump casing."
  },
  {
   "type": "paragraph",
   "text": "Lift the unit vertically."
  },
  {
   "type": "paragraph",
   "text": "Mount strainer (216) on bell mouth."
  },
  {
   "type": "paragraph",
   "text": "Lift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe."
  },
  {
   "type": "paragraph",
   "text": "Fix the support plate (383) on the foundation."
  },
  {
   "type": "paragraph",
   "text": "Tighten the foundation bolls of motor stool."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المستوى الموجود على سطح الماكينة لمقعد المحرك."
  },
  {
   "type": "paragraph",
   "text": "Fix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) ."
  },
  {
   "type": "paragraph",
   "text": "Fit the thrust bearing carrier to motor stool."
  },
  {
   "type": "list",
   "items": [
    "Put the impeller shaft slave (311) on pump shaft (185) .",
    "Slide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key",
    "Fix bearing covers (271) with oil seals to casing cover .",
    "Fix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one .",
    "Insert casing cover.",
    "Inspect the whole assembly so far mad into pump casing with gasket in proper \n position .",
    "Mount the top column pipe on casing cover.",
    "Connect pipe nipple.",
    "Make further pipe connection up to nipple.",
    "Connect bend and rising pipe to pump casing.",
    "Lift the unit vertically.",
    "Mount strainer (216) on bell mouth.",
    "Lift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe.",
    "Fix the support plate (383) on the foundation.",
    "Tighten the foundation bolls of motor stool.",
    "تحقق من المستوى الموجود على سطح الماكينة لمقعد المحرك.",
    "Fix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) .",
    "Fit the thrust bearing carrier to motor stool."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Starting of Pump"
  },
  {
   "type": "paragraph",
   "text": "Chick the direction of rotation of motor before\nstarting."
  },
  {
   "type": "paragraph",
   "text": "Open the delivery valve after the pump has been started to operate at\nits full speed."
  },
  {
   "type": "paragraph",
   "text": "Check the vibration and noisy oil level in bearing"
  },
  {
   "type": "paragraph",
   "text": "Check temperature of bearing"
  },
  {
   "type": "paragraph",
   "text": "Check the discharge pressure."
  },
  {
   "type": "list",
   "items": [
    "Chick the direction of rotation of motor before\nstarting.",
    "Open the delivery valve after the pump has been started to operate at\nits full speed.",
    "Check the vibration and noisy oil level in bearing",
    "Check temperature of bearing",
    "Check the discharge pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Main Boiler \nBlow Down Drain Pump"
  },
  {
   "type": "paragraph",
   "text": "Legned to Figure 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     "وصف"
    ],
    [
     "107",
     "غلاف المضخة"
    ],
    [
     "132",
     "Column pipe"
    ],
    [
     "142.1",
     "Rising pipe (top)"
    ],
    [
     "142.2",
     "ارتفاع الأنابيب"
    ],
    [
     "160",
     "Impeller semi open with 5 shaped v"
    ],
    [
     "185",
     "Pump shaft"
    ],
    [
     "210",
     "Suction cover"
    ],
    [
     "211",
     "Be-l mouth"
    ],
    [
     "220",
     "Casing cover"
    ],
    [
     "216",
     "Strainer"
    ],
    [
     "247",
     "Thrust bearing carrier"
    ],
    [
     "262",
     "Thrust ball bearing"
    ],
    [
     "270.1",
     "Bearing cover for pump shaft"
    ],
    [
     "270.2",
     "Bearing cover for pump shaft"
    ],
    [
     "271",
     "Bearing cover for \n pump shaft"
    ],
    [
     "272",
     "Thrust bearing \n adapter"
    ],
    [
     "280",
     "يلوي"
    ],
    [
     "290",
     "Motor stool"
    ],
    [
     "315",
     "Impeller shaft \n sleeve"
    ],
    [
     "320",
     "Key for impeller"
    ],
    [
     "321",
     "Key for coupling"
    ],
    [
     "330",
     "Impeller nut"
    ],
    [
     "335",
     "تحمل الجوز"
    ],
    [
     "336",
     "Lock nut"
    ],
    [
     "338",
     "Pipe nut"
    ],
    [
     "338",
     "Pipe nut"
    ],
    [
     "352",
     "Brg \n bush for pump shaft"
    ],
    [
     "353",
     "Brg \n bush for pump shaft"
    ],
    [
     "390",
     "Flexible coupling pump falt"
    ],
    [
     "391",
     "Flexible coupling oriver hal"
    ],
    [
     "400",
     "Coupling bush"
    ],
    [
     "404",
     "Coupling pins"
    ],
    [
     "409",
     "Washer for coupling \n pin"
    ],
    [
     "410",
     "قفل \n غسالة للمكره نو"
    ],
    [
     "441",
     "حلمة الشحوم"
    ],
    [
     "461",
     "Adapter plate"
    ],
    [
     "470",
     "Inspection cover"
    ],
    [
     "490",
     "Companion flange (slipon \n ty)"
    ],
    [
     "5001",
     "Oil seal ds"
    ],
    [
     "5002",
     "Oil seal ps"
    ],
    [
     "500.4",
     "oil seal for casing cover"
    ],
    [
     "5621",
     "Pipe above motor stool"
    ],
    [
     "562.2",
     "أنابيب للمضخة BR. \n التشحيم"
    ],
    [
     "540",
     "Socket"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document out lines the major \nmaintenance procedure P1, which must be performed every five years as \nindicated by Y5 in the title block\nThe function \nof the blow down drain sump \n pumps for main boiler:\nالمسودة الأولى بدأها المهندس. جمال El-Sayed \nEl-Osily, reviewed by maintenance manger eng. Sobhey Abdel Haleem، تمت مراجعته بواسطة \nEDEPC التفتيش ومراقبة الجودة المهندس. Samir\nAbd-Elgalil, accepted by eng. Mohamed Abdel Khaffar\nAl-Arish Power Station general manager, approved by \neng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy \nEDEPC inspection & quality control head sector.\nالمواصفات الفنية\nDischarge Pressure | 3 Bar\nLiquid | استنزاف المياه\nMax working temperature | 40 oC\nسعة | 20 M3/Hr\nMotor \n Power | 11 KW\nFull load speed | 1450 دورة في الدقيقة\nDischarge Pipe | 65 mm\nSafety \nPrecaution\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nيرتدي \n المناسب safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n إلخ\nIsolate the circuit breaker of the pump motor\nDisconnect electric terminal of the pump motor\nThe pump must be isolated mechanically by closing delivery and suction\nvalves\nBe sure pump must be completely drainage.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nيرتدي \n المناسب safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n إلخ\nIsolate the circuit breaker of the pump motor\nDisconnect electric terminal of the pump motor\nThe pump must be isolated mechanically by closing delivery and suction\nvalves\nBe sure pump must be completely drainage.\nTools and Equipments\nTwo complete maintenance tools sets\nCleaning fluid, manual pullers\nStraight edge, rages\nفرشاة سلكية صغيرة، مقياس الفلتر.\nChain, lifting hock, dial gauge\nTwo complete maintenance tools sets\nCleaning fluid, manual pullers\nStraight edge, rages\nفرشاة سلكية صغيرة، مقياس الفلتر.\nChain, lifting hock, dial gauge\nالعمل المراد تنفيذه\nالتفكيك\nRemove the delivery pipe connection.\nDisconnect the motor unscrew the bolts and take out the motor.\nRemove the lubricating pipes (562.1, 562.2).\nRemove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer\nRemove the coupling (390) by using suitable puller.\nRemove the bearing cover (270-1) by unscrewing the bolts.\nUnscrew the two bearing nuts (335/336).\nRemove thrust bearing .\nLoosen the foundation bolts of motor stool and support plats.\nقم بفك صامولة الأنبوب (338) وأخرج لوحة الدعم (383).\nقم بتركيب وحدة المضخة بأكملها بمساعدة البراغي وثبت المشبك في الأعلى \n أنبوب العمود (132) والأنبوب (142.2)\nRemove strainer (216)\nDisconnect the bend (280) and lubricating pipe (562.1)\nقم بفك غطاء غطاء الصامولة (220).\nTake out casing cover from the impeller and shaft assembly.\nHold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key.\nPull out the impeller (151) remove impeller key.\nDisconnect bell month.\nRemove impeller shaft sleeve (311) alone its key.\nRemove the delivery pipe connection.\nDisconnect the motor unscrew the bolts and take out the motor.\nRemove the lubricating pipes (562.1, 562.2).\nRemove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer\nRemove the coupling (390) by using suitable puller.\nRemove the bearing cover (270-1) by unscrewing the bolts.\nUnscrew the two bearing nuts (335/336).\nRemove thrust bearing .\nLoosen the foundation bolts of motor stool and support plats.\nقم بفك صامولة الأنبوب (338) وأخرج لوحة الدعم (383).\nقم بتركيب وحدة المضخة بأكملها بمساعدة البراغي وثبت المشبك في الأعلى \n أنبوب العمود (132) والأنبوب (142.2)\nRemove strainer (216)\nDisconnect the bend (280) and lubricating pipe (562.1)\nقم بفك غطاء غطاء الصامولة (220).\nTake out casing cover from the impeller and shaft assembly.\nHold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key.\nPull out the impeller (151) remove impeller key.\nDisconnect bell month.\nRemove impeller shaft sleeve (311) alone its key.\nتقتيش\nInspect the bearings and replace them if necessary.\nReplace the worn out parts.\nCheck all parts for any worn out.\nInspect the run out of shaft.\nInspect the bearings and replace them if necessary.\nReplace the worn out parts.\nCheck all parts for any worn out.\nInspect the run out of shaft.\nإعادة التجميع\nPut the impeller shaft slave (311) on pump shaft (185) .\nSlide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key\nFix bearing covers (271) with oil seals to casing cover .\nFix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one .\nInsert casing cover.\nInspect the whole assembly so far mad into pump casing with gasket in proper \n position .\nMount the top column pipe on casing cover.\nConnect pipe nipple.\nMake further pipe connection up to nipple.\nConnect bend and rising pipe to pump casing.\nLift the unit vertically.\nMount strainer (216) on bell mouth.\nLift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe.\nFix the support plate (383) on the foundation.\nTighten the foundation bolls of motor stool.\nتحقق من المستوى الموجود على سطح الماكينة لمقعد المحرك.\nFix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) .\nFit the thrust bearing carrier to motor stool.\nPut the impeller shaft slave (311) on pump shaft (185) .\nSlide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key\nFix bearing covers (271) with oil seals to casing cover .\nFix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one .\nInsert casing cover.\nInspect the whole assembly so far mad into pump casing with gasket in proper \n position .\nMount the top column pipe on casing cover.\nConnect pipe nipple.\nMake further pipe connection up to nipple.\nConnect bend and rising pipe to pump casing.\nLift the unit vertically.\nMount strainer (216) on bell mouth.\nLift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe.\nFix the support plate (383) on the foundation.\nTighten the foundation bolls of motor stool.\nتحقق من المستوى الموجود على سطح الماكينة لمقعد المحرك.\nFix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) .\nFit the thrust bearing carrier to motor stool.\nStarting of Pump\nChick the direction of rotation of motor before\nstarting.\nOpen the delivery valve after the pump has been started to operate at\nits full speed.\nCheck the vibration and noisy oil level in bearing\nCheck temperature of bearing\nCheck the discharge pressure.\nChick the direction of rotation of motor before\nstarting.\nOpen the delivery valve after the pump has been started to operate at\nits full speed.\nCheck the vibration and noisy oil level in bearing\nCheck temperature of bearing\nCheck the discharge pressure.\nFigure 1: Main Boiler \nBlow Down Drain Pump\nLegned to Figure 1\nNo | وصف\n107 | غلاف المضخة\n132 | Column pipe\n142.1 | Rising pipe (top)\n142.2 | ارتفاع الأنابيب\n160 | Impeller semi open with 5 shaped v\n185 | Pump shaft\n210 | Suction cover\n211 | Be-l mouth\n220 | Casing cover\n216 | Strainer\n247 | Thrust bearing carrier\n262 | Thrust ball bearing\n270.1 | Bearing cover for pump shaft\n270.2 | Bearing cover for pump shaft\n271 | Bearing cover for \n pump shaft\n272 | Thrust bearing \n adapter\n280 | يلوي\n290 | Motor stool\n315 | Impeller shaft \n sleeve\n320 | Key for impeller\n321 | Key for coupling\n330 | Impeller nut\n335 | تحمل الجوز\n336 | Lock nut\n338 | Pipe nut\n338 | Pipe nut\n352 | Brg \n bush for pump shaft\n353 | Brg \n bush for pump shaft\n390 | Flexible coupling pump falt\n391 | Flexible coupling oriver hal\n400 | Coupling bush\n404 | Coupling pins\n409 | Washer for coupling \n pin\n410 | قفل \n غسالة للمكره نو\n441 | حلمة الشحوم\n461 | Adapter plate\n470 | Inspection cover\n490 | Companion flange (slipon \n ty)\n5001 | Oil seal ds\n5002 | Oil seal ps\n500.4 | oil seal for casing cover\n5621 | Pipe above motor stool\n562.2 | أنابيب للمضخة BR. \n التشحيم\n540 | Socket",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-057-01.jpg",
   "alt": ""
  }
 ]
}