{
 "id": "arabic-web-boilers-ar-p-072-r0-htm",
 "doc_number": "P-072-R0",
 "title_en": "",
 "title_ar": "P-072-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-072-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Burner Mazout Pumps \n Fuel Oil unloading Pump\n KRAL - CZECH"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: P-072-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n أيون موسى PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n إجراءات الصيانة الرئيسية (P1-Y2)"
  },
  {
   "type": "paragraph",
   "text": "موافقة Date: 23 Feb 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: Feb 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \ndetails equipment maintenance steps, required for burner mazout pumps this pump \nis used for supply the boiler with mazout. This inspection performed every two \nyears as indicated by major maintenance (P1-Y2) in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised \nby quality control eng. Samir Abd EL-Gelil at edec, accepted by general director \neng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun \nMoussa steam power station 2x320 MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and \n certified by accountant Mahmoud Mohamed Soliman admin. and financial \n inspection & quality control general director and supervisor of EDEPC \n inspection and quality control head sector."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of \nBurner Mazout Pumps"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "Burner mazout pimps"
  },
  {
   "type": "paragraph",
   "text": "No. of burner mazout pumps"
  },
  {
   "type": "paragraph",
   "text": "3 for each unit"
  },
  {
   "type": "paragraph",
   "text": "Type : of burner mazout pumps"
  },
  {
   "type": "paragraph",
   "text": "مضخة المغزل اللولبية من سلسلة CLH"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "Kral - czech"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "852 L/ min"
  },
  {
   "type": "paragraph",
   "text": "Outlet pressure"
  },
  {
   "type": "paragraph",
   "text": "29 Bar"
  },
  {
   "type": "paragraph",
   "text": "Relief valve internal setting"
  },
  {
   "type": "paragraph",
   "text": "35 بار"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "Mazout"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "1450 دورة في الدقيقة"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Radial and thrust"
  },
  {
   "type": "paragraph",
   "text": "Bearing no."
  },
  {
   "type": "paragraph",
   "text": "6309 - 2Z / C3 SKF"
  },
  {
   "type": "paragraph",
   "text": "Type of recommended grease"
  },
  {
   "type": "paragraph",
   "text": "Mobil EP # 2"
  },
  {
   "type": "paragraph",
   "text": "Motor power"
  },
  {
   "type": "paragraph",
   "text": "47.5 kw"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of fuel \noil unloading pumps PUMPS"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "Fuel oil unloading pumps"
  },
  {
   "type": "paragraph",
   "text": "No. of fuel oil unloading pumps"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Type : of fuel oil unloading pumps"
  },
  {
   "type": "paragraph",
   "text": "Screw spindle pump - series N55"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "KRAL - CZECH"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "946 L / min"
  },
  {
   "type": "paragraph",
   "text": "Outlet pressure"
  },
  {
   "type": "paragraph",
   "text": "3 Bar"
  },
  {
   "type": "paragraph",
   "text": "Relief valve internal setting"
  },
  {
   "type": "paragraph",
   "text": "4 بار"
  },
  {
   "type": "paragraph",
   "text": "Fliid"
  },
  {
   "type": "paragraph",
   "text": "mazout"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "1450 دورة في الدقيقة"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Radial and thrust"
  },
  {
   "type": "paragraph",
   "text": "Bearing no."
  },
  {
   "type": "paragraph",
   "text": "Fag 6311 / C3"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به"
  },
  {
   "type": "paragraph",
   "text": "Mobil ISO VG # 46"
  },
  {
   "type": "paragraph",
   "text": "Motor power"
  },
  {
   "type": "paragraph",
   "text": "11.4 kw"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmets shoes, gloves, etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "Wear safety and healthy equipment as safety helmets shoes, gloves, etc",
    "Isolate the circuit breaker for the motor of this pump",
    "Isolate the electrical cable feeding of the motor of this pump",
    "يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "Hammer,\n Dial indicator"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, manual puller, Torque wrench",
    "Suitable lifting device feeler gauge",
    "Hammer,\n Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the closing of the suction delivery. \n Heating steam valves."
  },
  {
   "type": "paragraph",
   "text": "Let pump cool down to the ambient temperature."
  },
  {
   "type": "paragraph",
   "text": "Prepare tank for catching liquid drain from pump \n by open plugs."
  },
  {
   "type": "paragraph",
   "text": "Dismount protection against accidental contact \n from the base plate."
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts connected motor with \n foundation and move motor faraway."
  },
  {
   "type": "paragraph",
   "text": "Remove coupling with removal device and remove \n key (866) also."
  },
  {
   "type": "paragraph",
   "text": "Move pump vertical and remove pump casing (131) \n upwards."
  },
  {
   "type": "paragraph",
   "text": "Mark position of idler spindle and (661) and \n remove them."
  },
  {
   "type": "paragraph",
   "text": "Press main spindle (669) with ball bearing out of \n flange cover (074)"
  },
  {
   "type": "paragraph",
   "text": "Remove circlip (869) and spacer (063)"
  },
  {
   "type": "paragraph",
   "text": "Press out ball bearing"
  },
  {
   "type": "paragraph",
   "text": "Check flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips"
  },
  {
   "type": "paragraph",
   "text": "The coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly"
  },
  {
   "type": "paragraph",
   "text": "To dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing"
  },
  {
   "type": "list",
   "items": [
    "Check the closing of the suction delivery. \n Heating steam valves.",
    "Let pump cool down to the ambient temperature.",
    "Prepare tank for catching liquid drain from pump \n by open plugs.",
    "Dismount protection against accidental contact \n from the base plate.",
    "Screw off the bolts connected motor with \n foundation and move motor faraway.",
    "Remove coupling with removal device and remove \n key (866) also.",
    "Move pump vertical and remove pump casing (131) \n upwards.",
    "Mark position of idler spindle and (661) and \n remove them.",
    "Press main spindle (669) with ball bearing out of \n flange cover (074)",
    "Remove circlip (869) and spacer (063)",
    "Press out ball bearing",
    "Check flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips",
    "The coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly",
    "To dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean well every part of the pump"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence of \n disassembly"
  },
  {
   "type": "paragraph",
   "text": "After finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling"
  },
  {
   "type": "paragraph",
   "text": "إعادة محاذاة المضخة للمحرك"
  },
  {
   "type": "paragraph",
   "text": "Re-grease the ball bearing from the lubricating \n nipple"
  },
  {
   "type": "list",
   "items": [
    "Clean well every part of the pump",
    "Assembly every part in reverse sequence of \n disassembly",
    "After finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling",
    "إعادة محاذاة المضخة للمحرك",
    "Re-grease the ball bearing from the lubricating \n nipple"
   ]
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "المضخة لا تقوم بالتجهيز والتوصيل"
  },
  {
   "type": "paragraph",
   "text": "Prior to initial operation, the pump was not filled with \n fluid to be pumped"
  },
  {
   "type": "paragraph",
   "text": "املأ المضخة بالسوائل المراد ضخها"
  },
  {
   "type": "paragraph",
   "text": "Stop valves / slide valves are not or only partly open"
  },
  {
   "type": "paragraph",
   "text": "أثناء التشغيل، افتح الصمامات الحابسة / \n slide valves completely"
  },
  {
   "type": "paragraph",
   "text": "عكس الشعور بالتناوب"
  },
  {
   "type": "paragraph",
   "text": "تحقق من اتجاه الدوران"
  },
  {
   "type": "paragraph",
   "text": "خط أنابيب الشفط أو ختم العمود متسرب"
  },
  {
   "type": "paragraph",
   "text": "Retighten, check shaft seal"
  },
  {
   "type": "paragraph",
   "text": "الهواء في نظام الشفط والضغط"
  },
  {
   "type": "paragraph",
   "text": "Open vant valve"
  },
  {
   "type": "paragraph",
   "text": "مستوى السائل في الخزان منخفض جدًا"
  },
  {
   "type": "paragraph",
   "text": "Fill tank to necessary liquid level"
  },
  {
   "type": "paragraph",
   "text": "التسليم منخفض جدًا"
  },
  {
   "type": "paragraph",
   "text": "Stop valves / side valves are not or only partly open"
  },
  {
   "type": "paragraph",
   "text": "During operation open stop valves / side valves completely"
  },
  {
   "type": "paragraph",
   "text": "Wrong viscosity of the fluid pumped"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المواصفات الموصى بها"
  },
  {
   "type": "paragraph",
   "text": "الضغط - تسرب صمام الإغاثة."
  },
  {
   "type": "paragraph",
   "text": "Check pressure - relief valve"
  },
  {
   "type": "paragraph",
   "text": "رأس الشفط الجيوديسي مرتفع جدًا"
  },
  {
   "type": "paragraph",
   "text": "Check under pressure on the suction side via the connected \n pressure vacuum gauge. Increase liquid level in tank loweriing of pump"
  },
  {
   "type": "paragraph",
   "text": "سرعة المحرك منخفضة جدًا"
  },
  {
   "type": "paragraph",
   "text": "Check speed, voltage frequency"
  },
  {
   "type": "paragraph",
   "text": "وقت فصل الهواء في خزان التشغيل قصير جدًا"
  },
  {
   "type": "paragraph",
   "text": "Provide for better air separation in the operating tank \n balance pipelines must end below the oil level of the tank"
  },
  {
   "type": "paragraph",
   "text": "مستوى السائل في الخزان منخفض جدًا"
  },
  {
   "type": "paragraph",
   "text": "املأ الخزان إلى مستوى السائل المطلوب"
  },
  {
   "type": "paragraph",
   "text": "Pump operates noisily"
  },
  {
   "type": "paragraph",
   "text": "خط أنابيب الشفط أو ختم العمود متسرب"
  },
  {
   "type": "paragraph",
   "text": "Retighten flange, check shaft seal"
  },
  {
   "type": "paragraph",
   "text": "الهواء في نظام الشفط والضغط"
  },
  {
   "type": "paragraph",
   "text": "Open vent valve on the pump pressure side until air has \n escaped. Close valve again"
  },
  {
   "type": "paragraph",
   "text": "Wrong viscosity of the fluid pumped"
  },
  {
   "type": "paragraph",
   "text": "Clicck recommended specifications"
  },
  {
   "type": "paragraph",
   "text": "Pressure - relief valve leaks"
  },
  {
   "type": "paragraph",
   "text": "Check pressure - relief valve"
  },
  {
   "type": "paragraph",
   "text": "تسليم غير منتظم"
  },
  {
   "type": "paragraph",
   "text": "رأس الشفط الجيوديسي مرتفع جدًا"
  },
  {
   "type": "paragraph",
   "text": "Check under pressure on the suction side via the connected \n pressure vacuum gauge. Increase liquid level in tank lowering of pump"
  },
  {
   "type": "paragraph",
   "text": "وقت فصل الهواء في خزان التشغيل قصير جدًا"
  },
  {
   "type": "paragraph",
   "text": "Provide for better air separation in the operating tank. \n Balance pipelines must end below the oil level of the tank"
  },
  {
   "type": "paragraph",
   "text": "مستوى السائل في الخزان منخفض جدًا"
  },
  {
   "type": "paragraph",
   "text": "املأ الخزان إلى مستوى السائل المطلوب"
  },
  {
   "type": "paragraph",
   "text": "Rate of flow in the suction and outlet pipeline too high"
  },
  {
   "type": "paragraph",
   "text": "The rate of flow in the suction pipeline must not exceed 1.4 \n m/s and in the outlet pipeline 3 m/s as a maximum"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة أعلى من المعدل"
  },
  {
   "type": "paragraph",
   "text": "Measure the pump speed"
  },
  {
   "type": "paragraph",
   "text": "Wrong viscosity of the fluid pumped"
  },
  {
   "type": "paragraph",
   "text": "Check recommended \n smcdaflons"
  },
  {
   "type": "paragraph",
   "text": "Pressure - relief valve leaks"
  },
  {
   "type": "paragraph",
   "text": "Check pressure /qyejaot valve"
  },
  {
   "type": "paragraph",
   "text": "وقت فصل الهواء في خزان التشغيل قصير جدًا"
  },
  {
   "type": "paragraph",
   "text": "Provide \n com.fopptter air \n separation in the operating tank, balance pipelines must end below the oil \n level of the tank"
  },
  {
   "type": "paragraph",
   "text": "تصبح المضخة دافئة جدًا"
  },
  {
   "type": "paragraph",
   "text": "Wrong viscosity of the fluid pumped"
  },
  {
   "type": "paragraph",
   "text": "Check recommended \n specifications"
  },
  {
   "type": "paragraph",
   "text": "Pressure - relief valve leak"
  },
  {
   "type": "paragraph",
   "text": "Check pressure relief valve"
  },
  {
   "type": "paragraph",
   "text": "مستوى السائل في الخزان منخفض جدًا"
  },
  {
   "type": "paragraph",
   "text": "Fill tank to the necessary \n liquid level"
  },
  {
   "type": "paragraph",
   "text": "ضغط التسليم مرتفع جدًا"
  },
  {
   "type": "paragraph",
   "text": "Adjust specified delivery \n pressure via the pressure relief valve. Pump outlet pressure must not be \n exceeded"
  },
  {
   "type": "paragraph",
   "text": "محمل الكرة التالفة"
  },
  {
   "type": "paragraph",
   "text": "Replace ball bearing"
  },
  {
   "type": "paragraph",
   "text": "تم الاستيلاء على المضخة"
  },
  {
   "type": "paragraph",
   "text": "الأجسام الغريبة في المضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بفك المضخة وإزالتها \n الأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي. تحقق من مرشح الشفط \n أو مصفاة على التوالي"
  },
  {
   "type": "paragraph",
   "text": "محمل الكرة التالفة"
  },
  {
   "type": "paragraph",
   "text": "Replace ball bearing"
  },
  {
   "type": "paragraph",
   "text": "الزائد للمحرك"
  },
  {
   "type": "paragraph",
   "text": "Wrong viscosity of the fluid pumped"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المواصفات الموصى بها"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة أعلى من المعدل"
  },
  {
   "type": "paragraph",
   "text": "Measure the pump speed"
  },
  {
   "type": "paragraph",
   "text": "ضغط التسليم مرتفع جدًا"
  },
  {
   "type": "paragraph",
   "text": "Adjust specified delivery pressure via the pressure relief \n valve pump outlet pressure must not be exceeded"
  },
  {
   "type": "paragraph",
   "text": "ينخفض ​​ضغط التسليم"
  },
  {
   "type": "paragraph",
   "text": "ربيع الضغط من صمام الإغاثة مرهق"
  },
  {
   "type": "paragraph",
   "text": "Install new pressure spring"
  },
  {
   "type": "paragraph",
   "text": "Pressure relief valve dose not open"
  },
  {
   "type": "paragraph",
   "text": "Pressure spring is not or insufficiently pretensioned"
  },
  {
   "type": "paragraph",
   "text": "Turn adjusting screw to the right until the required \n operating pressure has been reached pressure"
  },
  {
   "type": "paragraph",
   "text": "جرعة صمام تخفيف الضغط غير مغلقة"
  },
  {
   "type": "paragraph",
   "text": "Pressure spring is not or insufficiently pretensioned"
  },
  {
   "type": "paragraph",
   "text": "أدر برغي الضبط إلى اليمين حتى يصبح مطلوبًا \n تم الوصول إلى ضغط التشغيل"
  },
  {
   "type": "paragraph",
   "text": "يقرع صمام تخفيف الضغط"
  },
  {
   "type": "paragraph",
   "text": "Pressure - relief valve knocks"
  },
  {
   "type": "paragraph",
   "text": "Check overpressure with the pressure valve closed re-adjust \n valve, opening pressure 10 % above operating pressure"
  },
  {
   "type": "paragraph",
   "text": "*042"
  },
  {
   "type": "paragraph",
   "text": "Balance sleeve"
  },
  {
   "type": "paragraph",
   "text": "*745"
  },
  {
   "type": "paragraph",
   "text": "Radial shaft seal"
  },
  {
   "type": "paragraph",
   "text": "*049"
  },
  {
   "type": "paragraph",
   "text": "Bearing sheel"
  },
  {
   "type": "paragraph",
   "text": "*748"
  },
  {
   "type": "paragraph",
   "text": "Balance spring"
  },
  {
   "type": "paragraph",
   "text": "056"
  },
  {
   "type": "paragraph",
   "text": "Spacer ring"
  },
  {
   "type": "paragraph",
   "text": "*751.1"
  },
  {
   "type": "paragraph",
   "text": "ربيع"
  },
  {
   "type": "paragraph",
   "text": "*063"
  },
  {
   "type": "paragraph",
   "text": "Spacer"
  },
  {
   "type": "paragraph",
   "text": "751.2"
  },
  {
   "type": "paragraph",
   "text": "ربيع"
  },
  {
   "type": "paragraph",
   "text": "070"
  },
  {
   "type": "paragraph",
   "text": "End cover"
  },
  {
   "type": "paragraph",
   "text": "*809.1"
  },
  {
   "type": "paragraph",
   "text": "كرة"
  },
  {
   "type": "paragraph",
   "text": "074"
  },
  {
   "type": "paragraph",
   "text": "غطاء شفة"
  },
  {
   "type": "paragraph",
   "text": "809.2"
  },
  {
   "type": "paragraph",
   "text": "كرة"
  },
  {
   "type": "paragraph",
   "text": "080"
  },
  {
   "type": "paragraph",
   "text": "Bearing housing"
  },
  {
   "type": "paragraph",
   "text": "*817"
  },
  {
   "type": "paragraph",
   "text": "محمل كروي"
  },
  {
   "type": "paragraph",
   "text": "*131"
  },
  {
   "type": "paragraph",
   "text": "غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "859"
  },
  {
   "type": "paragraph",
   "text": "Dowel pin"
  },
  {
   "type": "paragraph",
   "text": "Adjusting screw"
  },
  {
   "type": "paragraph",
   "text": "866"
  },
  {
   "type": "paragraph",
   "text": "مفتاح"
  },
  {
   "type": "paragraph",
   "text": "Adjusting screw"
  },
  {
   "type": "paragraph",
   "text": "868"
  },
  {
   "type": "paragraph",
   "text": "فاصل"
  },
  {
   "type": "paragraph",
   "text": "182"
  },
  {
   "type": "paragraph",
   "text": "فانوس القدم"
  },
  {
   "type": "paragraph",
   "text": "*869"
  },
  {
   "type": "paragraph",
   "text": "Circlip"
  },
  {
   "type": "paragraph",
   "text": "*222.1"
  },
  {
   "type": "paragraph",
   "text": "شفط الحشية"
  },
  {
   "type": "paragraph",
   "text": "879.1"
  },
  {
   "type": "paragraph",
   "text": "Straight pin"
  },
  {
   "type": "paragraph",
   "text": "*222.2"
  },
  {
   "type": "paragraph",
   "text": "Gasket pressure"
  },
  {
   "type": "paragraph",
   "text": "879.2"
  },
  {
   "type": "paragraph",
   "text": "Straight pin"
  },
  {
   "type": "paragraph",
   "text": "*304"
  },
  {
   "type": "paragraph",
   "text": "Valve cone"
  },
  {
   "type": "paragraph",
   "text": "Head bolt"
  },
  {
   "type": "paragraph",
   "text": "*457"
  },
  {
   "type": "paragraph",
   "text": "ميكانيكية"
  },
  {
   "type": "paragraph",
   "text": "Head bolt"
  },
  {
   "type": "paragraph",
   "text": "*669"
  },
  {
   "type": "paragraph",
   "text": "Spindle set"
  },
  {
   "type": "paragraph",
   "text": "915.1"
  },
  {
   "type": "paragraph",
   "text": "Socket screw"
  },
  {
   "type": "paragraph",
   "text": "*730.1"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "915.2"
  },
  {
   "type": "paragraph",
   "text": "Socket screw"
  },
  {
   "type": "paragraph",
   "text": "*730.2"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "*\n Recommended spare parts"
  },
  {
   "type": "paragraph",
   "text": "Radial shaft seal"
  },
  {
   "type": "paragraph",
   "text": "Temperature max. 80 C Suction pressure max. 0.5 bar"
  },
  {
   "type": "paragraph",
   "text": "الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "Temperature max. 130 C Suction pressure max. 5 bar"
  },
  {
   "type": "paragraph",
   "text": "Distance sleeve"
  },
  {
   "type": "paragraph",
   "text": "Spindle set"
  },
  {
   "type": "paragraph",
   "text": "Balance piston"
  },
  {
   "type": "paragraph",
   "text": "محمل كروي"
  },
  {
   "type": "paragraph",
   "text": "Flange cover (small)"
  },
  {
   "type": "paragraph",
   "text": "مفتاح"
  },
  {
   "type": "paragraph",
   "text": "غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "Spacer"
  },
  {
   "type": "paragraph",
   "text": "Gasket casing"
  },
  {
   "type": "paragraph",
   "text": "Circlip"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "Set screw"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "Socket screw"
  },
  {
   "type": "paragraph",
   "text": "Joint ring"
  },
  {
   "type": "paragraph",
   "text": "Socket screw"
  },
  {
   "type": "paragraph",
   "text": "الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "Set of bearing shells"
  },
  {
   "type": "table",
   "rows": [
    [
     "041",
     "",
     "661",
     ""
    ],
    [
     "* 042",
     "",
     "* 817",
     ""
    ],
    [
     "074.1",
     "",
     "866",
     ""
    ],
    [
     "131",
     "",
     "868",
     ""
    ],
    [
     "134.3",
     "",
     "* 869",
     ""
    ],
    [
     "* 222.1",
     "",
     "884",
     ""
    ],
    [
     "* 222.2",
     "",
     "915.1",
     ""
    ],
    [
     "* 454",
     "",
     "915.2",
     ""
    ],
    [
     "* 457",
     "",
     "* 1037",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Burner Mazout Pumps \n Fuel Oil unloading Pump\n KRAL - CZECH\nرقم الوثيقة: P-072-r0\nصدرت إلى:\n أيون موسى PS\nحالة: \n موافقة\nإجراء:\n إجراءات الصيانة الرئيسية (P1-Y2)\nموافقة Date: 23 Feb 2005\nتاريخ ليكون \n تمت المراجعة: Feb 2010\nمقدمة\nThis document outlines the \ndetails equipment maintenance steps, required for burner mazout pumps this pump \nis used for supply the boiler with mazout. This inspection performed every two \nyears as indicated by major maintenance (P1-Y2) in the above title block.\nThe first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised \nby quality control eng. Samir Abd EL-Gelil at edec, accepted by general director \neng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun \nMoussa steam power station 2x320 MW.\nThis document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and \n certified by accountant Mahmoud Mohamed Soliman admin. and financial \n inspection & quality control general director and supervisor of EDEPC \n inspection and quality control head sector.\nTechnical specification of \nBurner Mazout Pumps\nغرض\nBurner mazout pimps\nNo. of burner mazout pumps\n3 for each unit\nType : of burner mazout pumps\nمضخة المغزل اللولبية من سلسلة CLH\nتصنيع\nKral - czech\nسعة\n852 L/ min\nOutlet pressure\n29 Bar\nRelief valve internal setting\n35 بار\nFluid\nMazout\nSpeed\n1450 دورة في الدقيقة\nنوع المحمل\nRadial and thrust\nBearing no.\n6309 - 2Z / C3 SKF\nType of recommended grease\nMobil EP # 2\nMotor power\n47.5 kw\nTechnical specification of fuel \noil unloading pumps PUMPS\nغرض\nFuel oil unloading pumps\nNo. of fuel oil unloading pumps\n2\nType : of fuel oil unloading pumps\nScrew spindle pump - series N55\nتصنيع\nKRAL - CZECH\nسعة\n946 L / min\nOutlet pressure\n3 Bar\nRelief valve internal setting\n4 بار\nFliid\nmazout\nSpeed\n1450 دورة في الدقيقة\nنوع المحمل\nRadial and thrust\nBearing no.\nFag 6311 / C3\nنوع الزيت الموصى به\nMobil ISO VG # 46\nMotor power\n11.4 kw\nاحتياطات السلامة\nA \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of this pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nA \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of this pump\nIsolate the electrical cable feeding of the motor of this pump\nيجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, manual puller, Torque wrench\nSuitable lifting device feeler gauge\nHammer,\n Dial indicator\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, manual puller, Torque wrench\nSuitable lifting device feeler gauge\nHammer,\n Dial indicator\nالعمل المراد تنفيذه\nCheck the closing of the suction delivery. \n Heating steam valves.\nLet pump cool down to the ambient temperature.\nPrepare tank for catching liquid drain from pump \n by open plugs.\nDismount protection against accidental contact \n from the base plate.\nScrew off the bolts connected motor with \n foundation and move motor faraway.\nRemove coupling with removal device and remove \n key (866) also.\nMove pump vertical and remove pump casing (131) \n upwards.\nMark position of idler spindle and (661) and \n remove them.\nPress main spindle (669) with ball bearing out of \n flange cover (074)\nRemove circlip (869) and spacer (063)\nPress out ball bearing\nCheck flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips\nThe coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly\nTo dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing\nCheck the closing of the suction delivery. \n Heating steam valves.\nLet pump cool down to the ambient temperature.\nPrepare tank for catching liquid drain from pump \n by open plugs.\nDismount protection against accidental contact \n from the base plate.\nScrew off the bolts connected motor with \n foundation and move motor faraway.\nRemove coupling with removal device and remove \n key (866) also.\nMove pump vertical and remove pump casing (131) \n upwards.\nMark position of idler spindle and (661) and \n remove them.\nPress main spindle (669) with ball bearing out of \n flange cover (074)\nRemove circlip (869) and spacer (063)\nPress out ball bearing\nCheck flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips\nThe coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly\nTo dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing\nClean well every part of the pump\nAssembly every part in reverse sequence of \n disassembly\nAfter finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling\nإعادة محاذاة المضخة للمحرك\nRe-grease the ball bearing from the lubricating \n nipple\nClean well every part of the pump\nAssembly every part in reverse sequence of \n disassembly\nAfter finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling\nإعادة محاذاة المضخة للمحرك\nRe-grease the ball bearing from the lubricating \n nipple\nمشكلة\nالأسباب المحتملة\nعلاج\nالمضخة لا تقوم بالتجهيز والتوصيل\nPrior to initial operation, the pump was not filled with \n fluid to be pumped\nاملأ المضخة بالسوائل المراد ضخها\nStop valves / slide valves are not or only partly open\nأثناء التشغيل، افتح الصمامات الحابسة / \n slide valves completely\nعكس الشعور بالتناوب\nتحقق من اتجاه الدوران\nخط أنابيب الشفط أو ختم العمود متسرب\nRetighten, check shaft seal\nالهواء في نظام الشفط والضغط\nOpen vant valve\nمستوى السائل في الخزان منخفض جدًا\nFill tank to necessary liquid level\nالتسليم منخفض جدًا\nStop valves / side valves are not or only partly open\nDuring operation open stop valves / side valves completely\nWrong viscosity of the fluid pumped\nتحقق من المواصفات الموصى بها\nالضغط - تسرب صمام الإغاثة.\nCheck pressure - relief valve\nرأس الشفط الجيوديسي مرتفع جدًا\nCheck under pressure on the suction side via the connected \n pressure vacuum gauge. Increase liquid level in tank loweriing of pump\nسرعة المحرك منخفضة جدًا\nCheck speed, voltage frequency\nوقت فصل الهواء في خزان التشغيل قصير جدًا\nProvide for better air separation in the operating tank \n balance pipelines must end below the oil level of the tank\nمستوى السائل في الخزان منخفض جدًا\nاملأ الخزان إلى مستوى السائل المطلوب\nPump operates noisily\nخط أنابيب الشفط أو ختم العمود متسرب\nRetighten flange, check shaft seal\nالهواء في نظام الشفط والضغط\nOpen vent valve on the pump pressure side until air has \n escaped. Close valve again\nWrong viscosity of the fluid pumped\nClicck recommended specifications\nPressure - relief valve leaks\nCheck pressure - relief valve\nتسليم غير منتظم\nرأس الشفط الجيوديسي مرتفع جدًا\nCheck under pressure on the suction side via the connected \n pressure vacuum gauge. Increase liquid level in tank lowering of pump\nوقت فصل الهواء في خزان التشغيل قصير جدًا\nProvide for better air separation in the operating tank. \n Balance pipelines must end below the oil level of the tank\nمستوى السائل في الخزان منخفض جدًا\nاملأ الخزان إلى مستوى السائل المطلوب\nRate of flow in the suction and outlet pipeline too high\nThe rate of flow in the suction pipeline must not exceed 1.4 \n m/s and in the outlet pipeline 3 m/s as a maximum\nسرعة المضخة أعلى من المعدل\nMeasure the pump speed\nWrong viscosity of the fluid pumped\nCheck recommended \n smcdaflons\nPressure - relief valve leaks\nCheck pressure /qyejaot valve\nوقت فصل الهواء في خزان التشغيل قصير جدًا\nProvide \n com.fopptter air \n separation in the operating tank, balance pipelines must end below the oil \n level of the tank\nتصبح المضخة دافئة جدًا\nWrong viscosity of the fluid pumped\nCheck recommended \n specifications\nPressure - relief valve leak\nCheck pressure relief valve\nمستوى السائل في الخزان منخفض جدًا\nFill tank to the necessary \n liquid level\nضغط التسليم مرتفع جدًا\nAdjust specified delivery \n pressure via the pressure relief valve. Pump outlet pressure must not be \n exceeded\nمحمل الكرة التالفة\nReplace ball bearing\nتم الاستيلاء على المضخة\nالأجسام الغريبة في المضخة\nقم بفك المضخة وإزالتها \n الأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي. تحقق من مرشح الشفط \n أو مصفاة على التوالي\nمحمل الكرة التالفة\nReplace ball bearing\nالزائد للمحرك\nWrong viscosity of the fluid pumped\nتحقق من المواصفات الموصى بها\nسرعة المضخة أعلى من المعدل\nMeasure the pump speed\nضغط التسليم مرتفع جدًا\nAdjust specified delivery pressure via the pressure relief \n valve pump outlet pressure must not be exceeded\nينخفض ​​ضغط التسليم\nربيع الضغط من صمام الإغاثة مرهق\nInstall new pressure spring\nPressure relief valve dose not open\nPressure spring is not or insufficiently pretensioned\nTurn adjusting screw to the right until the required \n operating pressure has been reached pressure\nجرعة صمام تخفيف الضغط غير مغلقة\nPressure spring is not or insufficiently pretensioned\nأدر برغي الضبط إلى اليمين حتى يصبح مطلوبًا \n تم الوصول إلى ضغط التشغيل\nيقرع صمام تخفيف الضغط\nPressure - relief valve knocks\nCheck overpressure with the pressure valve closed re-adjust \n valve, opening pressure 10 % above operating pressure\n*042\nBalance sleeve\n*745\nRadial shaft seal\n*049\nBearing sheel\n*748\nBalance spring\n056\nSpacer ring\n*751.1\nربيع\n*063\nSpacer\n751.2\nربيع\n070\nEnd cover\n*809.1\nكرة\n074\nغطاء شفة\n809.2\nكرة\n080\nBearing housing\n*817\nمحمل كروي\n*131\nغلاف المضخة\n859\nDowel pin\nAdjusting screw\n866\nمفتاح\nAdjusting screw\n868\nفاصل\n182\nفانوس القدم\n*869\nCirclip\n*222.1\nشفط الحشية\n879.1\nStraight pin\n*222.2\nGasket pressure\n879.2\nStraight pin\n*304\nValve cone\nHead bolt\n*457\nميكانيكية\nHead bolt\n*669\nSpindle set\n915.1\nSocket screw\n*730.1\nطوقا\n915.2\nSocket screw\n*730.2\nطوقا\n*\n Recommended spare parts\nRadial shaft seal\nTemperature max. 80 C Suction pressure max. 0.5 bar\nالختم الميكانيكي\nTemperature max. 130 C Suction pressure max. 5 bar\nDistance sleeve\nSpindle set\nBalance piston\nمحمل كروي\nFlange cover (small)\nمفتاح\nغلاف المضخة\nSpacer\nGasket casing\nCirclip\nطوقا\nSet screw\nطوقا\nSocket screw\nJoint ring\nSocket screw\nالختم الميكانيكي\nSet of bearing shells\n\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLocation: Pump \nCode: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-008-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/P-008-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/P-008-02.jpg",
   "alt": ""
  }
 ]
}