{
 "id": "arabic-web-boilers-ar-p-090-r0-htm",
 "doc_number": "P-090-R0",
 "title_en": "",
 "title_ar": "P-090-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-090-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \n document out lines the major maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The pump function is provided with the boilers required fuel and with required \n pressure."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification :"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم الموديل",
     "SNH 440 ER46"
    ],
    [
     "تصنيع",
     "Allweiler Tushaco India"
    ],
    [
     "سعة",
     "426 L/Min"
    ],
    [
     "ضغط",
     "24.5 Bar"
    ],
    [
     "Pump Speed",
     "1450 دورة في الدقيقة"
    ],
    [
     "قوة",
     "37 kw,380v,50Hz"
    ],
    [
     "No. of spindle",
     "3(one drive and two idler)"
    ],
    [
     "Shaft seal",
     "الختم الميكانيكي"
    ],
    [
     "نوع المحمل",
     "6308 C3z ball bearing"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة."
  },
  {
   "type": "paragraph",
   "text": "السلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of the pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing delivery and suction valves."
  },
  {
   "type": "paragraph",
   "text": "Isolate the steam heating valve and condensate valve."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.",
    "السلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc.",
    "Isolate the circuit breaker for the motor of the pump.",
    "The pump must be isolated mechanically by closing delivery and suction valves.",
    "Isolate the steam heating valve and condensate valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual pullers."
  },
  {
   "type": "paragraph",
   "text": "Straight edge, rages."
  },
  {
   "type": "paragraph",
   "text": "Small wire brush, filler gauge."
  },
  {
   "type": "paragraph",
   "text": "Chain, lifting hock, dial gauge."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, manual pullers.",
    "Straight edge, rages.",
    "Small wire brush, filler gauge.",
    "Chain, lifting hock, dial gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismounting of Screw Pump"
  },
  {
   "type": "paragraph",
   "text": "Prior to commencing the dismounting."
  },
  {
   "type": "paragraph",
   "text": "The following operations must be performed:"
  },
  {
   "type": "paragraph",
   "text": "Pinch off power supply cable to the motor."
  },
  {
   "type": "paragraph",
   "text": "All valves (supply, delivery, steam and condensate) must be closed."
  },
  {
   "type": "paragraph",
   "text": "Drain fluid by opening drain plug (use collecting tank)"
  },
  {
   "type": "paragraph",
   "text": "Let screw pump cool down to ambient temperature."
  },
  {
   "type": "paragraph",
   "text": "Dismount motor if need, manometers and manometer lines and take their out."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الحماية ضد التلامس العرضي من لوحة القاعدة."
  },
  {
   "type": "list",
   "items": [
    "Prior to commencing the dismounting.",
    "The following operations must be performed:",
    "Pinch off power supply cable to the motor.",
    "All valves (supply, delivery, steam and condensate) must be closed.",
    "Drain fluid by opening drain plug (use collecting tank)",
    "Let screw pump cool down to ambient temperature.",
    "Dismount motor if need, manometers and manometer lines and take their out.",
    "قم بفك الحماية ضد التلامس العرضي من لوحة القاعدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismount of \nthe Cartridge Unit"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out."
  },
  {
   "type": "paragraph",
   "text": "Remove gasket (21) and \"يا\" الدائري (29)."
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out.",
    "Screw off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out.",
    "Remove gasket (21) and \"يا\" الدائري (29)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismounting of the Bearing Cover and Bearing"
  },
  {
   "type": "paragraph",
   "text": "With draw coupling half from the driving spindle (12) use \n manual puller."
  },
  {
   "type": "paragraph",
   "text": "Remove key (41) from the driving spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Remove cir clip (35) and spacer bush (16) from the driving \n spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3)."
  },
  {
   "type": "paragraph",
   "text": "Pull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)"
  },
  {
   "type": "paragraph",
   "text": "Dismount circlip (37) from the bearing cover (5)"
  },
  {
   "type": "paragraph",
   "text": "Dismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)"
  },
  {
   "type": "paragraph",
   "text": "تفكيك الغسالة الداعمة (36)"
  },
  {
   "type": "list",
   "items": [
    "With draw coupling half from the driving spindle (12) use \n manual puller.",
    "Remove key (41) from the driving spindle (12).",
    "Remove cir clip (35) and spacer bush (16) from the driving \n spindle (12).",
    "Screw off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3).",
    "Pull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)",
    "Dismount circlip (37) from the bearing cover (5)",
    "Dismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)",
    "تفكيك الغسالة الداعمة (36)"
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تفكيك الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "قم بفك حلقة الختم الثابتة (83) والحلقة \"O\" من \n غطاء الحامل (5)."
  },
  {
   "type": "paragraph",
   "text": "Dismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81)."
  },
  {
   "type": "list",
   "items": [
    "قم بفك حلقة الختم الثابتة (83) والحلقة \"O\" من \n غطاء الحامل (5).",
    "Dismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)",
    "قم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81)."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismounting of the set of Spindle"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Remove gasket (24) and clean sealing surface."
  },
  {
   "type": "paragraph",
   "text": "مع مجموعة سحب من المغزل تتكون من مغزل محرك (12) \n واثنين من مغزل التباطؤ (13) مع جلبات التوازن (8) من مغزل القيادة \n (12)."
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12).",
    "Remove gasket (24) and clean sealing surface.",
    "مع مجموعة سحب من المغزل تتكون من مغزل محرك (12) \n واثنين من مغزل التباطؤ (13) مع جلبات التوازن (8) من مغزل القيادة \n (12)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Changing of \nall part for the Pump"
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الحشيات (21) و(22) و(24) وقم بتغيير الحشية التالفة."
  },
  {
   "type": "paragraph",
   "text": "يفحص \"O\" ring (29) and change it if need."
  },
  {
   "type": "paragraph",
   "text": "Check all circlips (35) & (37) and change it if need"
  },
  {
   "type": "paragraph",
   "text": "افحص محمل كرة الأخدود العميق (34) وقم بتغييره إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "Clean and repair the bearing house"
  },
  {
   "type": "paragraph",
   "text": "Check the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring."
  },
  {
   "type": "paragraph",
   "text": "تحقق من إدراج غلاف المضخة والمغزل بحثًا عن التآكل الميكانيكي والمواد الكيميائية \n التآكل وتجديده إذا كان هناك خلوص كبير بين المغازل والإدراج."
  },
  {
   "type": "paragraph",
   "text": "Check the two halfs of the coupling and its flexible parts and change it if \n need."
  },
  {
   "type": "list",
   "items": [
    "افحص جميع الحشيات (21) و(22) و(24) وقم بتغيير الحشية التالفة.",
    "يفحص \"O\" ring (29) and change it if need.",
    "Check all circlips (35) & (37) and change it if need",
    "افحص محمل كرة الأخدود العميق (34) وقم بتغييره إذا لزم الأمر",
    "Clean and repair the bearing house",
    "Check the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring.",
    "تحقق من إدراج غلاف المضخة والمغزل بحثًا عن التآكل الميكانيكي والمواد الكيميائية \n التآكل وتجديده إذا كان هناك خلوص كبير بين المغازل والإدراج.",
    "Check the two halfs of the coupling and its flexible parts and change it if \n need."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Assembly \nof the Pump"
  },
  {
   "type": "paragraph",
   "text": "Clean very well all parts of pump."
  },
  {
   "type": "paragraph",
   "text": "Assembly every parts in reverse sequence of dismounting."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع المضخة، قم بمحاذاة المضخة مع المحرك \n والتدوير باليد من أداة التوصيل."
  },
  {
   "type": "paragraph",
   "text": "أعد تشحيم محمل الكرة من حلمة التشحيم."
  },
  {
   "type": "paragraph",
   "text": "Return work permit and put it in a portion."
  },
  {
   "type": "list",
   "items": [
    "Clean very well all parts of pump.",
    "Assembly every parts in reverse sequence of dismounting.",
    "بعد الانتهاء من تجميع المضخة، قم بمحاذاة المضخة مع المحرك \n والتدوير باليد من أداة التوصيل.",
    "أعد تشحيم محمل الكرة من حلمة التشحيم.",
    "Return work permit and put it in a portion."
   ]
  },
  {
   "type": "paragraph",
   "text": "Starting \nof Pump"
  },
  {
   "type": "paragraph",
   "text": "Chick the direction of rotation before starting."
  },
  {
   "type": "paragraph",
   "text": "Open the inlet and outlet valves."
  },
  {
   "type": "paragraph",
   "text": "Open tracing steam for heating the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the pump after heating."
  },
  {
   "type": "list",
   "items": [
    "Chick the direction of rotation before starting.",
    "Open the inlet and outlet valves.",
    "Open tracing steam for heating the pump.",
    "Check the alignment of the pump after heating."
   ]
  },
  {
   "type": "paragraph",
   "text": "During \nOperation"
  },
  {
   "type": "paragraph",
   "text": "Check the vibration and noisy"
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of bearing"
  },
  {
   "type": "paragraph",
   "text": "Check the discharge pressure"
  },
  {
   "type": "list",
   "items": [
    "Check the vibration and noisy",
    "Check the temperature of bearing",
    "Check the discharge pressure"
   ]
  },
  {
   "type": "paragraph",
   "text": "Parts of Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "الجزء رقم",
     "فئة",
     "الجزء رقم",
     "فئة",
     "الجزء رقم",
     "فئة"
    ],
    [
     "1",
     "غلاف المضخة",
     "23",
     "O-ring",
     "44",
     "Lock \n washer"
    ],
    [
     "2",
     "إدراج غلاف المضخة",
     "24",
     "Gasket",
     "46",
     "Screw \n plug"
    ],
    [
     "3",
     "غطاء المضخة، جانب القيادة",
     "25",
     "Joint \n washer",
     "47",
     "Screw plug"
    ],
    [
     "4",
     "Pump cover, non-drive \n side",
     "26",
     "Joint \n washer",
     "48",
     "Stop \n screw"
    ],
    [
     "5",
     "تحمل السكن",
     "27",
     "Joint \n washer",
     "49",
     "Screw \n plug"
    ],
    [
     "6",
     "Pump \n foot",
     "28",
     "Joint \n washer",
     "50",
     "Lubricating \n nipple"
    ],
    [
     "7",
     "Pump \n casing cover",
     "29",
     "O-ring",
     "51",
     "Socket \n head cap screw"
    ],
    [
     "8",
     "Balance \n bush",
     "32",
     "Gأرض \n حلقة التعبئة",
     "52",
     "Socket \n head cap screw"
    ],
    [
     "9",
     "Gland",
     "34",
     "Groove \n ball bearing",
     "53",
     "Scom.ocket \n برغي غطاء الرأس"
    ],
    [
     "10",
     "Greasing \n chamber disc",
     "35",
     "Circlip",
     "54",
     "Socket \n head cap screw"
    ],
    [
     "12",
     "Driving \n spindle",
     "36",
     "Supporting \n washer",
     "55",
     "Socket \n head cap screw"
    ],
    [
     "13",
     "المغزل المهمل",
     "37",
     "إحكام",
     "56",
     "Sبرينج \n وتد"
    ],
    [
     "16",
     "متاهة شجيرة فاصلة \n حلقة\n (فقط مع التصميم E)",
     "38",
     "Stud bolt (with pump size \n 40 to 210) \n مسمار العيينة (مع حجم المضخة 280 إلى 1300)"
    ],
    [
     "19",
     "ربيع صمام",
     "39",
     "Hexagon \n nut",
     "57",
     "Hexagon \n screw"
    ],
    [
     "20",
     "Balance \n pipe",
     "40",
     "Ball \n valve",
     "80",
     "Spacer \n ring"
    ],
    [
     "21",
     "Gasket",
     "41",
     "Key",
     "81",
     "Junk \n ring"
    ],
    [
     "22",
     "طوقا",
     "42",
     "Straight pin",
     "82",
     "Sبرينج \n وتد"
    ],
    [
     "",
     "",
     "",
     "",
     "83",
     "Mechanical \n seal"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \n document out lines the major maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the title block.\nThe pump function is provided with the boilers required fuel and with required \n pressure.\nTechnical Specification :\nرقم الموديل | SNH 440 ER46\nتصنيع | Allweiler Tushaco India\nسعة | 426 L/Min\nضغط | 24.5 Bar\nPump Speed | 1450 دورة في الدقيقة\nقوة | 37 kw,380v,50Hz\nNo. of spindle | 3(one drive and two idler)\nShaft seal | الختم الميكانيكي\nنوع المحمل | 6308 C3z ball bearing\nThe first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc.\nIsolate the circuit breaker for the motor of the pump.\nThe pump must be isolated mechanically by closing delivery and suction valves.\nIsolate the steam heating valve and condensate valve.\nيجب إصدار تصريح عمل ويجب أن يحمل موظف الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية equipment must be used \n as safety Helmet, safety shoes, ...etc.\nIsolate the circuit breaker for the motor of the pump.\nThe pump must be isolated mechanically by closing delivery and suction valves.\nIsolate the steam heating valve and condensate valve.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual pullers.\nStraight edge, rages.\nSmall wire brush, filler gauge.\nChain, lifting hock, dial gauge.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual pullers.\nStraight edge, rages.\nSmall wire brush, filler gauge.\nChain, lifting hock, dial gauge.\nالعمل المراد تنفيذه\nDismounting of Screw Pump\nPrior to commencing the dismounting.\nThe following operations must be performed:\nPinch off power supply cable to the motor.\nAll valves (supply, delivery, steam and condensate) must be closed.\nDrain fluid by opening drain plug (use collecting tank)\nLet screw pump cool down to ambient temperature.\nDismount motor if need, manometers and manometer lines and take their out.\nقم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.\nPrior to commencing the dismounting.\nThe following operations must be performed:\nPinch off power supply cable to the motor.\nAll valves (supply, delivery, steam and condensate) must be closed.\nDrain fluid by opening drain plug (use collecting tank)\nLet screw pump cool down to ambient temperature.\nDismount motor if need, manometers and manometer lines and take their out.\nقم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.\nDismount of \nthe Cartridge Unit\nScrew off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out.\nScrew off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out.\nRemove gasket (21) and \"يا\" الدائري (29).\nScrew off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out.\nScrew off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out.\nRemove gasket (21) and \"يا\" الدائري (29).\nDismounting of the Bearing Cover and Bearing\nWith draw coupling half from the driving spindle (12) use \n manual puller.\nRemove key (41) from the driving spindle (12).\nRemove cir clip (35) and spacer bush (16) from the driving \n spindle (12).\nScrew off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3).\nPull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)\nDismount circlip (37) from the bearing cover (5)\nDismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)\nتفكيك الغسالة الداعمة (36)\nWith draw coupling half from the driving spindle (12) use \n manual puller.\nRemove key (41) from the driving spindle (12).\nRemove cir clip (35) and spacer bush (16) from the driving \n spindle (12).\nScrew off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3).\nPull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)\nDismount circlip (37) from the bearing cover (5)\nDismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)\nتفكيك الغسالة الداعمة (36)\nتفكيك الختم الميكانيكي\nقم بفك حلقة الختم الثابتة (83) والحلقة \"O\" من \n غطاء الحامل (5).\nDismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)\nقم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81).\nقم بفك حلقة الختم الثابتة (83) والحلقة \"O\" من \n غطاء الحامل (5).\nDismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)\nقم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81).\nDismounting of the set of Spindle\nScrew off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12).\nRemove gasket (24) and clean sealing surface.\nمع مجموعة سحب من المغزل تتكون من مغزل محرك (12) \n واثنين من مغزل التباطؤ (13) مع جلبات التوازن (8) من مغزل القيادة \n (12).\nScrew off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12).\nRemove gasket (24) and clean sealing surface.\nمع مجموعة سحب من المغزل تتكون من مغزل محرك (12) \n واثنين من مغزل التباطؤ (13) مع جلبات التوازن (8) من مغزل القيادة \n (12).\nInspection and Changing of \nall part for the Pump\nافحص جميع الحشيات (21) و(22) و(24) وقم بتغيير الحشية التالفة.\nيفحص \"O\" ring (29) and change it if need.\nCheck all circlips (35) & (37) and change it if need\nافحص محمل كرة الأخدود العميق (34) وقم بتغييره إذا لزم الأمر\nClean and repair the bearing house\nCheck the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring.\nتحقق من إدراج غلاف المضخة والمغزل بحثًا عن التآكل الميكانيكي والمواد الكيميائية \n التآكل وتجديده إذا كان هناك خلوص كبير بين المغازل والإدراج.\nCheck the two halfs of the coupling and its flexible parts and change it if \n need.\nافحص جميع الحشيات (21) و(22) و(24) وقم بتغيير الحشية التالفة.\nيفحص \"O\" ring (29) and change it if need.\nCheck all circlips (35) & (37) and change it if need\nافحص محمل كرة الأخدود العميق (34) وقم بتغييره إذا لزم الأمر\nClean and repair the bearing house\nCheck the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring.\nتحقق من إدراج غلاف المضخة والمغزل بحثًا عن التآكل الميكانيكي والمواد الكيميائية \n التآكل وتجديده إذا كان هناك خلوص كبير بين المغازل والإدراج.\nCheck the two halfs of the coupling and its flexible parts and change it if \n need.\nAssembly \nof the Pump\nClean very well all parts of pump.\nAssembly every parts in reverse sequence of dismounting.\nبعد الانتهاء من تجميع المضخة، قم بمحاذاة المضخة مع المحرك \n والتدوير باليد من أداة التوصيل.\nأعد تشحيم محمل الكرة من حلمة التشحيم.\nReturn work permit and put it in a portion.\nClean very well all parts of pump.\nAssembly every parts in reverse sequence of dismounting.\nبعد الانتهاء من تجميع المضخة، قم بمحاذاة المضخة مع المحرك \n والتدوير باليد من أداة التوصيل.\nأعد تشحيم محمل الكرة من حلمة التشحيم.\nReturn work permit and put it in a portion.\nStarting \nof Pump\nChick the direction of rotation before starting.\nOpen the inlet and outlet valves.\nOpen tracing steam for heating the pump.\nCheck the alignment of the pump after heating.\nChick the direction of rotation before starting.\nOpen the inlet and outlet valves.\nOpen tracing steam for heating the pump.\nCheck the alignment of the pump after heating.\nDuring \nOperation\nCheck the vibration and noisy\nCheck the temperature of bearing\nCheck the discharge pressure\nCheck the vibration and noisy\nCheck the temperature of bearing\nCheck the discharge pressure\nParts of Pump\nالجزء رقم | فئة | الجزء رقم | فئة | الجزء رقم | فئة\n1 | غلاف المضخة | 23 | O-ring | 44 | Lock \n washer\n2 | إدراج غلاف المضخة | 24 | Gasket | 46 | Screw \n plug\n3 | غطاء المضخة، جانب القيادة | 25 | Joint \n washer | 47 | Screw plug\n4 | Pump cover, non-drive \n side | 26 | Joint \n washer | 48 | Stop \n screw\n5 | تحمل السكن | 27 | Joint \n washer | 49 | Screw \n plug\n6 | Pump \n foot | 28 | Joint \n washer | 50 | Lubricating \n nipple\n7 | Pump \n casing cover | 29 | O-ring | 51 | Socket \n head cap screw\n8 | Balance \n bush | 32 | Gأرض \n حلقة التعبئة | 52 | Socket \n head cap screw\n9 | Gland | 34 | Groove \n ball bearing | 53 | Scom.ocket \n برغي غطاء الرأس\n10 | Greasing \n chamber disc | 35 | Circlip | 54 | Socket \n head cap screw\n12 | Driving \n spindle | 36 | Supporting \n washer | 55 | Socket \n head cap screw\n13 | المغزل المهمل | 37 | إحكام | 56 | Sبرينج \n وتد\n16 | متاهة شجيرة فاصلة \n حلقة\n (فقط مع التصميم E) | 38 | Stud bolt (with pump size \n 40 to 210) \n مسمار العيينة (مع حجم المضخة 280 إلى 1300)\n19 | ربيع صمام | 39 | Hexagon \n nut | 57 | Hexagon \n screw\n20 | Balance \n pipe | 40 | Ball \n valve | 80 | Spacer \n ring\n21 | Gasket | 41 | Key | 81 | Junk \n ring\n22 | طوقا | 42 | Straight pin | 82 | Sبرينج \n وتد\n |  |  |  | 83 | Mechanical \n seal\nالموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:\nالموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:\nالموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:\nالموقع: النظام \nالكود: \n تاريخ الاختبار الأخير:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-090-r0.jpg",
   "alt": ""
  }
 ]
}