{
 "id": "arabic-web-boilers-ar-p-129-r0-htm",
 "doc_number": "P-129-R0",
 "title_en": "",
 "title_ar": "P-129-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_p-129-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Fire Fighting Pump \n Motor Driven\n تد 200"
  },
  {
   "type": "paragraph",
   "text": "A \n Sterling \n Company\n USA"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: P-129-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Ayoun Moussa PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n فحص المعدات (I1-M1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 09 Nov 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: نوفمبر 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذا \nتحدد الوثيقة فحص المعدات I1، الذي يجب أن يكون\nيتم إجراؤها على أساس شهري كما هو موضح بواسطة M1 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.Mahmoud Haragy, \nreviewed by مدير م. جمال عرفة، تحقيق \neng. Samir Abd El-Gelil: EDEPC \ninspection & \nquality control general director, tested by \neng.Khaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification of \nJockey Pump"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "Fire fighting pump motor driven"
  },
  {
   "type": "paragraph",
   "text": "No. of pumps"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Type of pump"
  },
  {
   "type": "paragraph",
   "text": "مضخة طرد مركزي أفقية ذات مرحلة واحدة"
  },
  {
   "type": "paragraph",
   "text": "نموذج المضخة"
  },
  {
   "type": "paragraph",
   "text": "تد 200"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "A sterling company -USA"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "2000 US GPM"
  },
  {
   "type": "paragraph",
   "text": "الضغط الساكن"
  },
  {
   "type": "paragraph",
   "text": "178.45 PSI"
  },
  {
   "type": "paragraph",
   "text": "جلسة:"
  },
  {
   "type": "paragraph",
   "text": "Start"
  },
  {
   "type": "paragraph",
   "text": "Stop"
  },
  {
   "type": "paragraph",
   "text": "170 PSI"
  },
  {
   "type": "paragraph",
   "text": "يدوي"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "Distillate water"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "2960 RPM"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "Ball Bearing"
  },
  {
   "type": "paragraph",
   "text": "Bearing size"
  },
  {
   "type": "paragraph",
   "text": "SKF 6312-2Z /C3"
  },
  {
   "type": "paragraph",
   "text": "Type of recommended grease"
  },
  {
   "type": "paragraph",
   "text": "Mobil EP # 2"
  },
  {
   "type": "paragraph",
   "text": "Motor power"
  },
  {
   "type": "paragraph",
   "text": "400 حصان"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area"
  },
  {
   "type": "paragraph",
   "text": "Wear your safety helmet, shoes.... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of this \n jockey pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding the motor \n of this pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing \n suction and delivery valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with caution marks surrounding the \n work area",
    "Wear your safety helmet, shoes.... etc",
    "Isolate the circuit breaker for the motor of this \n jockey pump.",
    "Isolate the electrical cable feeding the motor \n of this pump.",
    "The pump must be isolated mechanically by closing \n suction and delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل تنظيف، سحب يدوي"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب، مقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "Hammer, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "مؤشر الطلب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل تنظيف، سحب يدوي",
    "جهاز رفع مناسب، مقياس المحسس",
    "Hammer, Torque wrench",
    "مؤشر الطلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the main bearing \ntemperature."
  },
  {
   "type": "paragraph",
   "text": "Check the pump for smooth operation"
  },
  {
   "type": "paragraph",
   "text": "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary"
  },
  {
   "type": "paragraph",
   "text": "Check pump packing leakage and adjust as required"
  },
  {
   "type": "paragraph",
   "text": "Examine pump housing for signs of wear."
  },
  {
   "type": "paragraph",
   "text": "Examine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals"
  },
  {
   "type": "paragraph",
   "text": "Regrease pump bearing with mobilux 2 ( 0.13 KG )"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تعبئة المضخة واستبدلها كما هو مطلوب."
  },
  {
   "type": "paragraph",
   "text": "Check bearing seals and replace as required."
  },
  {
   "type": "paragraph",
   "text": "Tighten all hold down bolts in pump housing."
  },
  {
   "type": "paragraph",
   "text": "Check coupling alignment"
  },
  {
   "type": "list",
   "items": [
    "Check the main bearing \ntemperature.",
    "Check the pump for smooth operation",
    "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary",
    "Check pump packing leakage and adjust as required",
    "Examine pump housing for signs of wear.",
    "Examine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals",
    "Regrease pump bearing with mobilux 2 ( 0.13 KG )",
    "تحقق من تعبئة المضخة واستبدلها كما هو مطلوب.",
    "Check bearing seals and replace as required.",
    "Tighten all hold down bolts in pump housing.",
    "Check coupling alignment"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Fire Fighting Pump \n Motor Driven\n تد 200\nA \n Sterling \n Company\n USA\nرقم الوثيقة: P-129-r0\nصدرت إلى:\n Ayoun Moussa PS\nحالة: \n موافقة\nإجراء:\n فحص المعدات (I1-M1)\nموافقة تاريخ: 09 Nov 2005\nتاريخ ليكون \n تمت المراجعة: نوفمبر 2010\nمقدمة\nهذا \nتحدد الوثيقة فحص المعدات I1، الذي يجب أن يكون\nيتم إجراؤها على أساس شهري كما هو موضح بواسطة M1 في مقطع العنوان أعلاه.\nThe first draft initiated by eng.Mahmoud Haragy, \nreviewed by مدير م. جمال عرفة، تحقيق \neng. Samir Abd El-Gelil: EDEPC \ninspection & \nquality control general director, tested by \neng.Khaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nTechnical Specification of \nJockey Pump\nغرض\nFire fighting pump motor driven\nNo. of pumps\n1\nType of pump\nمضخة طرد مركزي أفقية ذات مرحلة واحدة\nنموذج المضخة\nتد 200\nتصنيع\nA sterling company -USA\nسعة\n2000 US GPM\nالضغط الساكن\n178.45 PSI\nجلسة:\nStart\nStop\n170 PSI\nيدوي\nFluid\nDistillate water\nSpeed\n2960 RPM\nنوع المحمل\nBall Bearing\nBearing size\nSKF 6312-2Z /C3\nType of recommended grease\nMobil EP # 2\nMotor power\n400 حصان\nاحتياطات السلامة\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with caution marks surrounding the \n work area\nWear your safety helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding the motor \n of this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with caution marks surrounding the \n work area\nWear your safety helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding the motor \n of this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل تنظيف، سحب يدوي\nجهاز رفع مناسب، مقياس المحسس\nHammer, Torque wrench\nمؤشر الطلب.\nمجموعة أدوات الصيانة الكاملة.\nسائل تنظيف، سحب يدوي\nجهاز رفع مناسب، مقياس المحسس\nHammer, Torque wrench\nمؤشر الطلب.\nالعمل المراد تنفيذه\nCheck the main bearing \ntemperature.\nCheck the pump for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nCheck pump packing leakage and adjust as required\nExamine pump housing for signs of wear.\nExamine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals\nRegrease pump bearing with mobilux 2 ( 0.13 KG )\nتحقق من تعبئة المضخة واستبدلها كما هو مطلوب.\nCheck bearing seals and replace as required.\nTighten all hold down bolts in pump housing.\nCheck coupling alignment\nCheck the main bearing \ntemperature.\nCheck the pump for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nCheck pump packing leakage and adjust as required\nExamine pump housing for signs of wear.\nExamine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals\nRegrease pump bearing with mobilux 2 ( 0.13 KG )\nتحقق من تعبئة المضخة واستبدلها كما هو مطلوب.\nCheck bearing seals and replace as required.\nTighten all hold down bolts in pump housing.\nCheck coupling alignment\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}