{
 "id": "arabic-web-boilers-ar-p-131-r0-htm",
 "doc_number": "P-131-R0",
 "title_en": "",
 "title_ar": "P-131-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_p-131-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which must be\nperformed on a monthly bases as indicated by M1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.Mahmoud Haragy, \nreviewed by مدير م. جمال عرفة، تحقيق \neng. Samir Abd El-Gelil: EDEPC \ninspection & \nquality control general director, tested by eng. \nKhaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Jockey Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Jockey Pump"
    ],
    [
     "No. of pumps",
     "2"
    ],
    [
     "Type of pump",
     "مضخة عمودية متعددة المراحل تعمل بالطرد المركزي"
    ],
    [
     "نموذج المضخة",
     "THV 25-6"
    ],
    [
     "تصنيع",
     "A Sterling Company -USA"
    ],
    [
     "سعة",
     "25 US GPM"
    ],
    [
     "static pressure",
     "208 PSI"
    ],
    [
     "جلسة :\nStart\nStop",
     "180 PSI\n185 رطل لكل بوصة مربعة"
    ],
    [
     "Fluid",
     "Distillate water"
    ],
    [
     "Speed",
     "2915 RPM"
    ],
    [
     "نوع المحمل",
     "Ball Bearing"
    ],
    [
     "Bearing size",
     "SKF 6306-2Z /C3"
    ],
    [
     "Type of recommended grease",
     "Mobil EP # 2"
    ],
    [
     "Motor power",
     "15 حصان"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety helmet, shoes.... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of this \n jockey pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding the motor \n of this pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing \n suction and delivery valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category",
    "سياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة.",
    "Wear your safety helmet, shoes.... etc",
    "Isolate the circuit breaker for the motor of this \n jockey pump.",
    "Isolate the electrical cable feeding the motor \n of this pump.",
    "The pump must be isolated mechanically by closing \n suction and delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller."
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, Torque wrench."
  },
  {
   "type": "paragraph",
   "text": "مؤشر الطلب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, manual puller.",
    "Suitable lifting device, feeler gauge.",
    "Hammer, Torque wrench.",
    "مؤشر الطلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the main bearing \ntemperature."
  },
  {
   "type": "paragraph",
   "text": "Check the pump for smooth operation."
  },
  {
   "type": "paragraph",
   "text": "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary."
  },
  {
   "type": "paragraph",
   "text": "Check pump packing leakage and adjust as required."
  },
  {
   "type": "paragraph",
   "text": "Examine pump housing for signs of wear."
  },
  {
   "type": "paragraph",
   "text": "Examine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals."
  },
  {
   "type": "paragraph",
   "text": "Regrease pump bearing with mobilux 2 ( 0.2 kg )"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تعبئة المضخة واستبدلها كما هو مطلوب."
  },
  {
   "type": "paragraph",
   "text": "Check bearing seals and replace as required."
  },
  {
   "type": "paragraph",
   "text": "Tighten all hold down bolts in pump housing."
  },
  {
   "type": "paragraph",
   "text": "Check coupling alignment."
  },
  {
   "type": "paragraph",
   "text": "Check impellers for wear and cracks."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحاذاة بين المضخة والمحرك."
  },
  {
   "type": "list",
   "items": [
    "Check the main bearing \ntemperature.",
    "Check the pump for smooth operation.",
    "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary.",
    "Check pump packing leakage and adjust as required.",
    "Examine pump housing for signs of wear.",
    "Examine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals.",
    "Regrease pump bearing with mobilux 2 ( 0.2 kg )",
    "تحقق من تعبئة المضخة واستبدلها كما هو مطلوب.",
    "Check bearing seals and replace as required.",
    "Tighten all hold down bolts in pump housing.",
    "Check coupling alignment.",
    "Check impellers for wear and cracks.",
    "تحقق من المحاذاة بين المضخة والمحرك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \ndocument outlines the equipment inspection I1, which must be\nperformed on a monthly bases as indicated by M1 in the title block.\nThe first draft initiated by eng.Mahmoud Haragy, \nreviewed by مدير م. جمال عرفة، تحقيق \neng. Samir Abd El-Gelil: EDEPC \ninspection & \nquality control general director, tested by eng. \nKhaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nTechnical Specification of Jockey Pump\nغرض | Jockey Pump\nNo. of pumps | 2\nType of pump | مضخة عمودية متعددة المراحل تعمل بالطرد المركزي\nنموذج المضخة | THV 25-6\nتصنيع | A Sterling Company -USA\nسعة | 25 US GPM\nstatic pressure | 208 PSI\nجلسة :\nStart\nStop | 180 PSI\n185 رطل لكل بوصة مربعة\nFluid | Distillate water\nSpeed | 2915 RPM\nنوع المحمل | Ball Bearing\nBearing size | SKF 6306-2Z /C3\nType of recommended grease | Mobil EP # 2\nMotor power | 15 حصان\nاحتياطات السلامة\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category\nسياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة.\nWear your safety helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding the motor \n of this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category\nسياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة.\nWear your safety helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding the motor \n of this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device, feeler gauge.\nHammer, Torque wrench.\nمؤشر الطلب.\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, manual puller.\nSuitable lifting device, feeler gauge.\nHammer, Torque wrench.\nمؤشر الطلب.\nالعمل المراد تنفيذه\nCheck the main bearing \ntemperature.\nCheck the pump for smooth operation.\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary.\nCheck pump packing leakage and adjust as required.\nExamine pump housing for signs of wear.\nExamine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals.\nRegrease pump bearing with mobilux 2 ( 0.2 kg )\nتحقق من تعبئة المضخة واستبدلها كما هو مطلوب.\nCheck bearing seals and replace as required.\nTighten all hold down bolts in pump housing.\nCheck coupling alignment.\nCheck impellers for wear and cracks.\nتحقق من المحاذاة بين المضخة والمحرك.\nCheck the main bearing \ntemperature.\nCheck the pump for smooth operation.\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary.\nCheck pump packing leakage and adjust as required.\nExamine pump housing for signs of wear.\nExamine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals.\nRegrease pump bearing with mobilux 2 ( 0.2 kg )\nتحقق من تعبئة المضخة واستبدلها كما هو مطلوب.\nCheck bearing seals and replace as required.\nTighten all hold down bolts in pump housing.\nCheck coupling alignment.\nCheck impellers for wear and cracks.\nتحقق من المحاذاة بين المضخة والمحرك.\nLocation: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}