{
 "id": "arabic-web-boilers-ar-p-132-r0-htm",
 "doc_number": "P-132-R0",
 "title_en": "",
 "title_ar": "P-132-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-132-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Fire Fighting Pump"
  },
  {
   "type": "paragraph",
   "text": "JOCKEY Pump \n A Sterling Company\n USA"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: P-132-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Ayoun Mousa PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n فحص المعدات (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 15 Nov 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: نوفمبر 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the details equipment \ninspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe above title block. This pump is used for fire fighting."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by EDEPC inspection & quality control eng. Samir Abd El-Gelil, \naccepted by general director eng. Mahmoud El-Nakieb and approved by eng \nTarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Jockey Pump"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "مضخة جوكي"
  },
  {
   "type": "paragraph",
   "text": "No. of Jockey Pumps"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Type of Pump"
  },
  {
   "type": "paragraph",
   "text": "Centrifugal muli stage \n vertical pump"
  },
  {
   "type": "paragraph",
   "text": "Pump Model"
  },
  {
   "type": "paragraph",
   "text": "THV25-6"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "شركة ستيرلنج بالولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "25 \n US GPM"
  },
  {
   "type": "paragraph",
   "text": "Sتاتيكي \n الضغط"
  },
  {
   "type": "paragraph",
   "text": "208 \n PSI"
  },
  {
   "type": "paragraph",
   "text": "جلسة:"
  },
  {
   "type": "paragraph",
   "text": "Start"
  },
  {
   "type": "paragraph",
   "text": "Stop"
  },
  {
   "type": "paragraph",
   "text": "180 PSI"
  },
  {
   "type": "paragraph",
   "text": "185 رطل لكل بوصة مربعة"
  },
  {
   "type": "paragraph",
   "text": "Fluid"
  },
  {
   "type": "paragraph",
   "text": "Distillate water"
  },
  {
   "type": "paragraph",
   "text": "Rotational Speed"
  },
  {
   "type": "paragraph",
   "text": "2915 RPM"
  },
  {
   "type": "paragraph",
   "text": "نوع المحمل"
  },
  {
   "type": "paragraph",
   "text": "محمل كروي"
  },
  {
   "type": "paragraph",
   "text": "Bearing size"
  },
  {
   "type": "paragraph",
   "text": "6306 2Z/C3"
  },
  {
   "type": "paragraph",
   "text": "Type of recommended grease"
  },
  {
   "type": "paragraph",
   "text": "Mobil EP # 2"
  },
  {
   "type": "paragraph",
   "text": "Motor Power"
  },
  {
   "type": "paragraph",
   "text": "15 \n HP"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work \n area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety \n helmet, shoes.... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of this \n jockey pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor of \n this pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing \n suction and delivery valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work \n area is required.",
    "Wear your safety and healthy equipment as safety \n helmet, shoes.... etc",
    "Isolate the circuit breaker for the motor of this \n jockey pump.",
    "Isolate the electrical cable feeding of the motor of \n this pump.",
    "The pump must be isolated mechanically by closing \n suction and delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل تنظيف، سحب يدوي"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب، مقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "Hammer, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل تنظيف، سحب يدوي",
    "جهاز رفع مناسب، مقياس المحسس",
    "Hammer, Torque wrench",
    "Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفكيك \n (see figure 1)"
  },
  {
   "type": "paragraph",
   "text": "Remove the motor with its \n coupling half, remove the bolts holding pedestal (S1) \n to the bearing housing (99) and remove the pedestal."
  },
  {
   "type": "paragraph",
   "text": "Remove the pump half \n coupling and key (46)"
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing cap (4)"
  },
  {
   "type": "paragraph",
   "text": "Remove bearing lock washer (69) and bearing lock nut (22)"
  },
  {
   "type": "paragraph",
   "text": "Remove nuts and flat washers from the upper end of the bolts."
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation."
  },
  {
   "type": "paragraph",
   "text": "Remove deflect (40) and spacing sleeve (14 B)"
  },
  {
   "type": "paragraph",
   "text": "Remove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically."
  },
  {
   "type": "paragraph",
   "text": "Remove the shaft sleeve (14) for the packed pump"
  },
  {
   "type": "paragraph",
   "text": "Remove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)"
  },
  {
   "type": "paragraph",
   "text": "Repeat step 11 for as many stages as are supplied until all are removed ."
  },
  {
   "type": "paragraph",
   "text": "Lift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)"
  },
  {
   "type": "paragraph",
   "text": "Check the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its التطوير التنظيمي مع \n لاصق."
  },
  {
   "type": "paragraph",
   "text": "Clean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)"
  },
  {
   "type": "list",
   "items": [
    "Remove the motor with its \n coupling half, remove the bolts holding pedestal (S1) \n to the bearing housing (99) and remove the pedestal.",
    "Remove the pump half \n coupling and key (46)",
    "Remove the bearing cap (4)",
    "Remove bearing lock washer (69) and bearing lock nut (22)",
    "Remove nuts and flat washers from the upper end of the bolts.",
    "Remove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation.",
    "Remove deflect (40) and spacing sleeve (14 B)",
    "Remove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically.",
    "Remove the shaft sleeve (14) for the packed pump",
    "Remove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)",
    "Repeat step 11 for as many stages as are supplied until all are removed .",
    "Lift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)",
    "Check the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its التطوير التنظيمي مع \n لاصق.",
    "Clean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)"
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة التجميع \n ( see figure 1 )"
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون جميع الأجزاء الأصلية المراد إعادة استخدامها \n تنظيفها وفحصها بدقة. يجب تنظيف الأجزاء الجديدة جيدًا."
  },
  {
   "type": "paragraph",
   "text": "CAUTION: \n Surfaces where \"O\" rings seat must be cleaned and free of burrs. Assembly \n starts at the suction end of the pump. The suction casing (1C) with a checked \n and usable bushing (39) in place is placed on its base for assembly of the \n pump vertically from upper surface."
  },
  {
   "type": "paragraph",
   "text": "قم بربط غلاف محور المكره (34) في الطرف السفلي \n من العمود (6) طبقة تطبق مادة لاصقة مثل نوع Loctite 270 على \n خيوط لتأمين الأكمام ضد الارتخاء. لاحظ أن الخيط بقي \n يد. قم بربط جلبة محور المكره (34) لأعلى بالكامل مقابل كتف \n رمح."
  },
  {
   "type": "paragraph",
   "text": "Install the first stage impeller key (32) and \n impeller (2) on the shaft."
  },
  {
   "type": "paragraph",
   "text": "Insert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2)."
  },
  {
   "type": "paragraph",
   "text": "Install the first intermediate stage casing.(1F) with its O ring (1H)"
  },
  {
   "type": "paragraph",
   "text": "Repeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E)."
  },
  {
   "type": "paragraph",
   "text": "Install either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element."
  },
  {
   "type": "paragraph",
   "text": "Install spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18)."
  },
  {
   "type": "paragraph",
   "text": "Install tie bolts with their nuts and flat \n washers and tighten loosely."
  },
  {
   "type": "paragraph",
   "text": "Install bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position."
  },
  {
   "type": "paragraph",
   "text": "Install bearing cap (41) with its cap screws."
  },
  {
   "type": "paragraph",
   "text": "Install pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions."
  },
  {
   "type": "paragraph",
   "text": "Now tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \nجدول قيم عزم الدوران."
  },
  {
   "type": "list",
   "items": [
    "قم بربط غلاف محور المكره (34) في الطرف السفلي \n من العمود (6) طبقة تطبق مادة لاصقة مثل نوع Loctite 270 على \n خيوط لتأمين الأكمام ضد الارتخاء. لاحظ أن الخيط بقي \n يد. قم بربط جلبة محور المكره (34) لأعلى بالكامل مقابل كتف \n رمح.",
    "Install the first stage impeller key (32) and \n impeller (2) on the shaft.",
    "Insert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2).",
    "Install the first intermediate stage casing.(1F) with its O ring (1H)",
    "Repeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E).",
    "Install either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element.",
    "Install spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18).",
    "Install tie bolts with their nuts and flat \n washers and tighten loosely.",
    "Install bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position.",
    "Install bearing cap (41) with its cap screws.",
    "Install pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions.",
    "Now tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \nجدول قيم عزم الدوران."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Parts \n List type THV مع \n Packing Multistage Pump"
  },
  {
   "type": "paragraph",
   "text": "Item No."
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "Item No."
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "Item No."
  },
  {
   "type": "paragraph",
   "text": "وصف"
  },
  {
   "type": "paragraph",
   "text": "1C"
  },
  {
   "type": "paragraph",
   "text": "Suction Casing"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "Shaft Sleeve"
  },
  {
   "type": "paragraph",
   "text": "34"
  },
  {
   "type": "paragraph",
   "text": "Impeller Hub Sleeve"
  },
  {
   "type": "paragraph",
   "text": "1 د"
  },
  {
   "type": "paragraph",
   "text": "Discharge Casing"
  },
  {
   "type": "paragraph",
   "text": "14B"
  },
  {
   "type": "paragraph",
   "text": "Spacing Sleeve"
  },
  {
   "type": "paragraph",
   "text": "39"
  },
  {
   "type": "paragraph",
   "text": "Bearing Bushing"
  },
  {
   "type": "paragraph",
   "text": "1 F"
  },
  {
   "type": "paragraph",
   "text": "Stage Casing"
  },
  {
   "type": "paragraph",
   "text": "14E"
  },
  {
   "type": "paragraph",
   "text": "O Ring"
  },
  {
   "type": "paragraph",
   "text": "40"
  },
  {
   "type": "paragraph",
   "text": "Deflector"
  },
  {
   "type": "paragraph",
   "text": "IH"
  },
  {
   "type": "paragraph",
   "text": "O Ring"
  },
  {
   "type": "paragraph",
   "text": "I7"
  },
  {
   "type": "paragraph",
   "text": "Gland"
  },
  {
   "type": "paragraph",
   "text": "41"
  },
  {
   "type": "paragraph",
   "text": "Bearing Cap"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Impeller"
  },
  {
   "type": "paragraph",
   "text": "IS"
  },
  {
   "type": "paragraph",
   "text": "Ball Bearing"
  },
  {
   "type": "paragraph",
   "text": "46"
  },
  {
   "type": "paragraph",
   "text": "Coupling key"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "Diffuser"
  },
  {
   "type": "paragraph",
   "text": "22"
  },
  {
   "type": "paragraph",
   "text": "Bearing Locknut"
  },
  {
   "type": "paragraph",
   "text": "69"
  },
  {
   "type": "paragraph",
   "text": "Bearing Lock Washer"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Shaft"
  },
  {
   "type": "paragraph",
   "text": "32"
  },
  {
   "type": "paragraph",
   "text": "Impeller key"
  },
  {
   "type": "paragraph",
   "text": "81"
  },
  {
   "type": "paragraph",
   "text": "Motor Pedestal"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "Packing"
  },
  {
   "type": "paragraph",
   "text": "32A"
  },
  {
   "type": "paragraph",
   "text": "مفتاح كم رمح"
  },
  {
   "type": "paragraph",
   "text": "99"
  },
  {
   "type": "paragraph",
   "text": "Bearing \n Housing"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Fire Fighting Pump\nJOCKEY Pump \n A Sterling Company\n USA\nرقم الوثيقة: P-132-r0\nصدرت إلى:\n Ayoun Mousa PS\nحالة: \n موافقة\nإجراء:\n فحص المعدات (I1-Y1)\nموافقة تاريخ: 15 Nov 2005\nتاريخ ليكون \n تمت المراجعة: نوفمبر 2010\nمقدمة\nThis document outlines the details equipment \ninspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe above title block. This pump is used for fire fighting.\nThe first draft initiated by eng. Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by EDEPC inspection & quality control eng. Samir Abd El-Gelil, \naccepted by general director eng. Mahmoud El-Nakieb and approved by eng \nTarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW.\nتم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة.\nTechnical Specification of Jockey Pump\nغرض\nمضخة جوكي\nNo. of Jockey Pumps\n2\nType of Pump\nCentrifugal muli stage \n vertical pump\nPump Model\nTHV25-6\nتصنيع\nشركة ستيرلنج بالولايات المتحدة الأمريكية\nسعة\n25 \n US GPM\nSتاتيكي \n الضغط\n208 \n PSI\nجلسة:\nStart\nStop\n180 PSI\n185 رطل لكل بوصة مربعة\nFluid\nDistillate water\nRotational Speed\n2915 RPM\nنوع المحمل\nمحمل كروي\nBearing size\n6306 2Z/C3\nType of recommended grease\nMobil EP # 2\nMotor Power\n15 \n HP\nاحتياطات السلامة\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear your safety and healthy equipment as safety \n helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding of the motor of \n this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear your safety and healthy equipment as safety \n helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding of the motor of \n this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل تنظيف، سحب يدوي\nجهاز رفع مناسب، مقياس المحسس\nHammer, Torque wrench\nDial indicator\nمجموعة أدوات الصيانة الكاملة.\nسائل تنظيف، سحب يدوي\nجهاز رفع مناسب، مقياس المحسس\nHammer, Torque wrench\nDial indicator\nالعمل المراد تنفيذه\nالتفكيك \n (see figure 1)\nRemove the motor with its \n coupling half, remove the bolts holding pedestal (S1) \n to the bearing housing (99) and remove the pedestal.\nRemove the pump half \n coupling and key (46)\nRemove the bearing cap (4)\nRemove bearing lock washer (69) and bearing lock nut (22)\nRemove nuts and flat washers from the upper end of the bolts.\nRemove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation.\nRemove deflect (40) and spacing sleeve (14 B)\nRemove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically.\nRemove the shaft sleeve (14) for the packed pump\nRemove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)\nRepeat step 11 for as many stages as are supplied until all are removed .\nLift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)\nCheck the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its التطوير التنظيمي مع \n لاصق.\nClean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)\nRemove the motor with its \n coupling half, remove the bolts holding pedestal (S1) \n to the bearing housing (99) and remove the pedestal.\nRemove the pump half \n coupling and key (46)\nRemove the bearing cap (4)\nRemove bearing lock washer (69) and bearing lock nut (22)\nRemove nuts and flat washers from the upper end of the bolts.\nRemove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation.\nRemove deflect (40) and spacing sleeve (14 B)\nRemove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically.\nRemove the shaft sleeve (14) for the packed pump\nRemove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)\nRepeat step 11 for as many stages as are supplied until all are removed .\nLift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)\nCheck the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its التطوير التنظيمي مع \n لاصق.\nClean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)\nإعادة التجميع \n ( see figure 1 )\nيجب أن تكون جميع الأجزاء الأصلية المراد إعادة استخدامها \n تنظيفها وفحصها بدقة. يجب تنظيف الأجزاء الجديدة جيدًا.\nCAUTION: \n Surfaces where \"O\" rings seat must be cleaned and free of burrs. Assembly \n starts at the suction end of the pump. The suction casing (1C) with a checked \n and usable bushing (39) in place is placed on its base for assembly of the \n pump vertically from upper surface.\nقم بربط غلاف محور المكره (34) في الطرف السفلي \n من العمود (6) طبقة تطبق مادة لاصقة مثل نوع Loctite 270 على \n خيوط لتأمين الأكمام ضد الارتخاء. لاحظ أن الخيط بقي \n يد. قم بربط جلبة محور المكره (34) لأعلى بالكامل مقابل كتف \n رمح.\nInstall the first stage impeller key (32) and \n impeller (2) on the shaft.\nInsert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2).\nInstall the first intermediate stage casing.(1F) with its O ring (1H)\nRepeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E).\nInstall either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element.\nInstall spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18).\nInstall tie bolts with their nuts and flat \n washers and tighten loosely.\nInstall bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position.\nInstall bearing cap (41) with its cap screws.\nInstall pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions.\nNow tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \nجدول قيم عزم الدوران.\nقم بربط غلاف محور المكره (34) في الطرف السفلي \n من العمود (6) طبقة تطبق مادة لاصقة مثل نوع Loctite 270 على \n خيوط لتأمين الأكمام ضد الارتخاء. لاحظ أن الخيط بقي \n يد. قم بربط جلبة محور المكره (34) لأعلى بالكامل مقابل كتف \n رمح.\nInstall the first stage impeller key (32) and \n impeller (2) on the shaft.\nInsert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2).\nInstall the first intermediate stage casing.(1F) with its O ring (1H)\nRepeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E).\nInstall either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element.\nInstall spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18).\nInstall tie bolts with their nuts and flat \n washers and tighten loosely.\nInstall bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position.\nInstall bearing cap (41) with its cap screws.\nInstall pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions.\nNow tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \nجدول قيم عزم الدوران.\nLocation: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nParts \n List type THV مع \n Packing Multistage Pump\nItem No.\nوصف\nItem No.\nوصف\nItem No.\nوصف\n1C\nSuction Casing\n14\nShaft Sleeve\n34\nImpeller Hub Sleeve\n1 د\nDischarge Casing\n14B\nSpacing Sleeve\n39\nBearing Bushing\n1 F\nStage Casing\n14E\nO Ring\n40\nDeflector\nIH\nO Ring\nI7\nGland\n41\nBearing Cap\n2\nImpeller\nIS\nBall Bearing\n46\nCoupling key\n5\nDiffuser\n22\nBearing Locknut\n69\nBearing Lock Washer\n6\nShaft\n32\nImpeller key\n81\nMotor Pedestal\n13\nPacking\n32A\nمفتاح كم رمح\n99\nBearing \n Housing",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-132-01.jpg",
   "alt": ""
  }
 ]
}