{
 "id": "arabic-web-boilers-ar-p-183-r0-htm",
 "doc_number": "P-183-R0",
 "title_en": "",
 "title_ar": "P-183-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-183-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Circulate Water Pump\n Single Stage Vertical Pump\n بيرجيرون راتو - فرنسا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: P-183-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Damietta PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n فحص المعدات (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 20 يونيو 2006"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: June 2011"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be performed \non an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump is used to transfer the coolant water from the river \nnile to the condenser for condensing the steam from turbine to condensate water."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "Type of pump"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "Single stages - vertical shaft pump"
  },
  {
   "type": "paragraph",
   "text": "Type conveyed"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "Clean water"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "3777 L/s."
  },
  {
   "type": "paragraph",
   "text": "Discharge pressure"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "1 Bar"
  },
  {
   "type": "paragraph",
   "text": "Power required"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "426 KW"
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": ":"
  },
  {
   "type": "paragraph",
   "text": "422 RPM"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. محمد عبد العظيم، راجعه م. احمد \nفتحي، إختبار م. ممدوح غازي، تحقيق م. سمير عبد الجليل: EDEPC \nمدير عام التفتيش ومراقبة الجودة، مقبول من قبل المهندس. محمد فرج \nعنان: المدير العام، ووافق عليه م. محمد السراج: رئيس قطاع \nدمياط (3x135 ميجاوات) PS."
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. \nSamir Abdel Gilel: EDEPC inspection and quality control general director & MPIS \ncoordinatorومعتمد من المحاسب محمود محمد سليمان؛ إيديبك \nالتخطيط \nورئيس قطاع التنبؤ المالي والمشرف عليه \nالتفتيش and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area \n is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the CB of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "عزل المضخة ميكانيكيا عن طريق إغلاق قيم الشفط والتسليم"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.",
    "Isolate the CB of the pump motor",
    "عزل المضخة ميكانيكيا عن طريق إغلاق قيم الشفط والتسليم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Rages,\n Grease"
  },
  {
   "type": "paragraph",
   "text": "Filler"
  },
  {
   "type": "paragraph",
   "text": "Vibrometer"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, Rages,\n Grease",
    "Filler",
    "Vibrometer",
    "Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Pump in Operation"
  },
  {
   "type": "paragraph",
   "text": "Measure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)"
  },
  {
   "type": "paragraph",
   "text": "Check discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)"
  },
  {
   "type": "list",
   "items": [
    "Measure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)",
    "Check discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Pump out of Operation"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment and \ncompare with the setting values."
  },
  {
   "type": "paragraph",
   "text": "Check bolts fixation, then \nre-tight it (if it is needed)."
  },
  {
   "type": "paragraph",
   "text": "Grease the bearings of the \npump."
  },
  {
   "type": "paragraph",
   "text": "Check the \nleakage from the glands and flanges and treat it."
  },
  {
   "type": "paragraph",
   "text": "Change the packing seal \nbetween the shaft and the wear ring"
  },
  {
   "type": "paragraph",
   "text": "Check the pump casing \nagainst rust and re-paint."
  },
  {
   "type": "list",
   "items": [
    "Check the alignment and \ncompare with the setting values.",
    "Check bolts fixation, then \nre-tight it (if it is needed).",
    "Grease the bearings of the \npump.",
    "Check the \nleakage from the glands and flanges and treat it.",
    "Change the packing seal \nbetween the shaft and the wear ring",
    "Check the pump casing \nagainst rust and re-paint."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS سجل الصيانة \nورقة البيانات MRDS"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تحديد القيمة"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "قبل التفتيش"
  },
  {
   "type": "paragraph",
   "text": "بعد\n تقتيش"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة"
  },
  {
   "type": "table",
   "rows": [
    [
     "Vibration",
     "2",
     "مم/ثانية",
     "",
     "",
     ""
    ],
    [
     "Discharge",
     "3777",
     "L/sec",
     "",
     "",
     ""
    ],
    [
     "ضغط",
     "1",
     "Bar",
     "",
     "",
     ""
    ],
    [
     "تنسيق",
     "Radial = 0.05 \nAxial = 0.02",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Circulate Water Pump\n Single Stage Vertical Pump\n بيرجيرون راتو - فرنسا\nرقم الوثيقة: P-183-r0\nصدرت إلى:\n Damietta PS\nحالة: \n موافقة\nإجراء:\n فحص المعدات (I1-Y1)\nموافقة تاريخ: 20 يونيو 2006\nتاريخ ليكون \n تمت المراجعة: June 2011\nمقدمة\nThis document outlines the equipment inspection I1, to be performed \non an annually bases as indicated by Y1 in the title block.\nThis pump is used to transfer the coolant water from the river \nnile to the condenser for condensing the steam from turbine to condensate water.\nالمواصفات الفنية\nType of pump\n:\nSingle stages - vertical shaft pump\nType conveyed\n:\nClean water\nسعة\n:\n3777 L/s.\nDischarge pressure\n:\n1 Bar\nPower required\n:\n426 KW\nSpeed\n:\n422 RPM\nالمسودة الأولى بدأها المهندس. محمد عبد العظيم، راجعه م. احمد \nفتحي، إختبار م. ممدوح غازي، تحقيق م. سمير عبد الجليل: EDEPC \nمدير عام التفتيش ومراقبة الجودة، مقبول من قبل المهندس. محمد فرج \nعنان: المدير العام، ووافق عليه م. محمد السراج: رئيس قطاع \nدمياط (3x135 ميجاوات) PS.\nThis document is accepted by eng. \nSamir Abdel Gilel: EDEPC inspection and quality control general director & MPIS \ncoordinatorومعتمد من المحاسب محمود محمد سليمان؛ إيديبك \nالتخطيط \nورئيس قطاع التنبؤ المالي والمشرف عليه \nالتفتيش and quality control head sector.\nاحتياطات السلامة\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nIsolate the CB of the pump motor\nعزل المضخة ميكانيكيا عن طريق إغلاق قيم الشفط والتسليم\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nIsolate the CB of the pump motor\nعزل المضخة ميكانيكيا عن طريق إغلاق قيم الشفط والتسليم\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Rages,\n Grease\nFiller\nVibrometer\nDial indicator\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Rages,\n Grease\nFiller\nVibrometer\nDial indicator\nالعمل المراد تنفيذه\nPump in Operation\nMeasure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)\nCheck discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)\nMeasure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)\nCheck discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)\nPump out of Operation\nCheck the alignment and \ncompare with the setting values.\nCheck bolts fixation, then \nre-tight it (if it is needed).\nGrease the bearings of the \npump.\nCheck the \nleakage from the glands and flanges and treat it.\nChange the packing seal \nbetween the shaft and the wear ring\nCheck the pump casing \nagainst rust and re-paint.\nCheck the alignment and \ncompare with the setting values.\nCheck bolts fixation, then \nre-tight it (if it is needed).\nGrease the bearings of the \npump.\nCheck the \nleakage from the glands and flanges and treat it.\nChange the packing seal \nbetween the shaft and the wear ring\nCheck the pump casing \nagainst rust and re-paint.\nMRDS سجل الصيانة \nورقة البيانات MRDS\nغرض\nتحديد القيمة\nوحدة\nقبل التفتيش\nبعد\n تقتيش\nملاحظة\n\nLocation: Pump \nDesignation: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}