{
 "id": "arabic-web-boilers-ar-sb-002-r0-htm",
 "doc_number": "SB-002-R0",
 "title_en": "",
 "title_ar": "SB-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_SB-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة \nإجراءات الصيانة البسيطة \nص1, \nوالتي يجب تنفيذها \nكل سنتين \nمثل \nتمت الإشارة إليه بواسطة Y2 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "ال \nمنفاخ السخام يستخدم لتنظيف جهاز التسخين الفائق، وجهاز إعادة التسخين، وأنابيب التوفير، و \nسلال سخان الهواء المتجددة."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. عبد الله محمد عبد الله، مراجعة \nإخراج المهندس: جمال عرفة، مراجعة مراقبة الجودة م. سمير عبد الجليل \nفي edec، وقبله المدير العام م. م. عبد السلام، وافق عليه م: \nمايكل جوerge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، \nومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPC التفتيش والجودة \nالسيطرة على قطاع الرأس"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "منفاخ السخام"
    ],
    [
     "لا منفاخ السخام",
     "22 \n لكل غلاية"
    ],
    [
     "نوع منفاخ السخام",
     "1.\nقابل للسحب\n2. شبه قابل للسحب"
    ],
    [
     "تصنيع",
     "الماس - الولايات المتحدة الأمريكية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "يرتدي \n المناسب معدات السلامة والصحة والسلامة \n خوذة، أحذية السلامة، قناع التنفس، نظارات السلامة,... \n إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا"
  },
  {
   "type": "paragraph",
   "text": "عزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام"
  },
  {
   "type": "paragraph",
   "text": "منفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "يرتدي \n المناسب معدات السلامة والصحة والسلامة \n خوذة، أحذية السلامة، قناع التنفس، نظارات السلامة,... \n إلخ",
    "عزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا",
    "عزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام",
    "منفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب، مقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "مطرقة,\n ووجع الهواء."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل التنظيف، مجتذب يدوي،",
    "جهاز رفع مناسب، مقياس المحسس",
    "مطرقة,\n ووجع الهواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مسامير الغطاء الأربعة من الغطاء العلوي."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مجموعة الغطاء العلوي."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة البكرات وقم بالقيادة صiالنيون للتحقق \n للتآكل أو الشقوق تتغير إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة حلقة الاحتفاظ ببحر الزيتل والتغيير \n لهم، و \n تحقق الدبiنانوغرام و هاوسiنانوغرام \n على ما يرام أم لا."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة التغليف والغدة الصلبة وقم بتغييرهما."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الصمام القفاز لفحص جميع المكونات الداخلية وتشغيله."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الرمح وأنابيب البخار والهواء، وتحقق من عدم وجود شقوق"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة بكرات الحامل للتحقق من التآكل، وقم بتغييرها إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "قم بفحص السلسلة وتشحيمها إذا لزم الأمر في الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "ادعم العربة عن طريق الرافعة من خلال فتحة الوصول الموجودة في الجزء العلوي \n الشعاع قم بإزالة زاويتي دعم النقل القصيرتين في الجزء الخلفي من الشعاع \n وخفض العربة"
  },
  {
   "type": "list",
   "items": [
    "قم بإزالة مسامير الغطاء الأربعة من الغطاء العلوي.",
    "قم بإزالة مجموعة الغطاء العلوي.",
    "قم بإزالة البكرات وقم بالقيادة صiالنيون للتحقق \n للتآكل أو الشقوق تتغير إذا لزم الأمر.",
    "قم بإزالة حلقة الاحتفاظ ببحر الزيتل والتغيير \n لهم، و \n تحقق الدبiنانوغرام و هاوسiنانوغرام \n على ما يرام أم لا.",
    "قم بإزالة التغليف والغدة الصلبة وقم بتغييرهما.",
    "قم بإزالة الصمام القفاز لفحص جميع المكونات الداخلية وتشغيله.",
    "قم بإزالة الرمح وأنابيب البخار والهواء، وتحقق من عدم وجود شقوق",
    "قم بإزالة بكرات الحامل للتحقق من التآكل، وقم بتغييرها إذا لزم الأمر",
    "قم بفحص السلسلة وتشحيمها إذا لزم الأمر في الشكل 1",
    "ادعم العربة عن طريق الرافعة من خلال فتحة الوصول الموجودة في الجزء العلوي \n الشعاع قم بإزالة زاويتي دعم النقل القصيرتين في الجزء الخلفي من الشعاع \n وخفض العربة"
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة تجميع النقل"
  },
  {
   "type": "paragraph",
   "text": "العربة \nينبغي إعادة تجميعها في عكسe ترتيب التفكيك. هذا الترتيب من \nسوف يزيل التجمعtمشاكل التداخل الإلكتروني \nوايtح كل مجموعة من الأجزاء المجمعة مسبقًا \nانظر الشكل 1."
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "التفاصيل",
     "رقم الجزء",
     "وصف",
     "مطلوب."
    ],
    [
     "1",
     "لكل طلب",
     "جسم الصمام",
     "1"
    ],
    [
     "2",
     "344381-1033\n 309785-1129\n 301551-0112\n 344954-1121\n 344286-1122",
     "تجميع ساق الصمام والقرص\n قرص صمام مرن\n غسالة التجنيب\n صامولة تثبيت ساق الصمام\n ساق الصمام (88.3 \n مم)",
     "1\n 1\n 1\n 1\n 1"
    ],
    [
     "3",
     "309786-1128\n 310-671-1116",
     "مقعد صمام مرن (أصلي 3.475 O.D.\n مجموعة الصمامات المرنة (استبدال 3.507 O.D.)",
     "1\n 1"
    ],
    [
     "4",
     "302028-0115",
     "قرص التحكم في الضغط \n (99.1 ملم)",
     "1"
    ],
    [
     "5",
     "342928-1136",
     "دليل ساق الصمام",
     "1"
    ],
    [
     "6",
     "301167-2114\n 301167-2114",
     "غسالة دليل الصمام (الألومنيوم - قياسي)\n غسالة دليل الصمام (النحاس - بديل)",
     "1\n 1"
    ],
    [
     "7",
     "302032-0119",
     "التعبئة الجوز",
     "1"
    ],
    [
     "8",
     "347691-010أ",
     "تعبئة جذع الصمام (قياسي غير الأسبستوس)",
     "1 مجموعة"
    ],
    [
     "9",
     "302051-0115",
     "ربيع صمام",
     "1"
    ],
    [
     "10",
     "301808-0113",
     "محبس زنبرك الصمام",
     "1"
    ],
    [
     "11",
     "301142-0118",
     "نير الصمام",
     "1"
    ],
    [
     "12",
     "301235-0116",
     "دبوس نير الصمام",
     "1"
    ],
    [
     "13",
     "301158-0119",
     "دبوس الزناد",
     "1"
    ],
    [
     "14",
     "309183-0129",
     "مشغل",
     "1"
    ],
    [
     "15",
     "305590-0116",
     "3/4-10x3.50 Long stud",
     "4"
    ],
    [
     "16",
     "302027-0116",
     "غسالة التعبئة",
     "1"
    ],
    [
     "17",
     "304634-0117",
     "طوقا",
     "1"
    ],
    [
     "18",
     "343975-1128",
     "قابس أنبوب سداسي 3/4",
     "1"
    ],
    [
     "19",
     "343632-1131",
     "قفل دبوس المكونات",
     "1"
    ],
    [
     "20",
     "863607-1716",
     "3/32 × 1/2 دبوس كوتر",
     "1"
    ],
    [
     "21",
     "863607-1934",
     "1/8 × 1-1/4 دبوس كوتر",
     "1"
    ],
    [
     "22",
     "101237-6115",
     "3/4-10 صامولة سداسية ثقيلة",
     "4"
    ],
    [
     "23",
     "906902-0003",
     "التشحيم \n مناسب",
     "1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "التفاصيل",
     "رقم الجزء",
     "وصف",
     "مطلوب."
    ],
    [
     "1",
     "327178-1027",
     "تجميع الكتلة المحورية",
     "1"
    ],
    [
     "2",
     "906902-0009",
     "تركيب التشحيم",
     "1"
    ],
    [
     "3",
     "348580-010ج",
     "ذراع القفاز",
     "1"
    ],
    [
     "4",
     "323288-1023\n 323412-1022",
     "تجميع الكامة (اليد اليمنى)\n تجميع الكامة (اليد اليسرى)",
     "1\n 1"
    ],
    [
     "5",
     "305670-1117",
     "حاجز",
     "1"
    ],
    [
     "6",
     "305666-0115",
     "غسالة",
     "1"
    ],
    [
     "7",
     "309428-0116",
     "الكتف \n بولت",
     "1"
    ],
    [
     "8",
     "327882-1123",
     "فاصل \n غسالة",
     "1"
    ],
    [
     "9",
     "907920-0007",
     "حلقة الاحتفاظ",
     "1"
    ],
    [
     "10",
     "869068-0012",
     "غسالة 1-1/2x.751/.757",
     "2"
    ],
    [
     "11",
     "907920-0008",
     "الاحتفاظ \n خاتم",
     "1"
    ],
    [
     "12",
     "906902-0003",
     "تركيب التشحيم",
     "1"
    ],
    [
     "13",
     "901118-0049",
     "تحمل",
     "1"
    ],
    [
     "14",
     "906902-0010",
     "تركيب التشحيم",
     "1"
    ],
    [
     "15",
     "869016-3200",
     "3/4 \n غسالة قفل سبليت",
     "1"
    ],
    [
     "16",
     "863015-3200",
     "3/4-10 صامولة سداسية",
     "1"
    ],
    [
     "17",
     "863007-6000",
     "5/8-18 Hex \n Jam Nut",
     "1"
    ],
    [
     "18",
     "350654-000أ",
     "القفاز \n تجميع الصمام",
     "1"
    ],
    [
     "19",
     "317030-1125",
     "القفاز \n قوس صمام",
     "1"
    ],
    [
     "20",
     "305590-0116",
     "3/4-10 × 3-1/2 \n مسمار",
     "4"
    ],
    [
     "21",
     "101237-6115",
     "3/4-10 ثقيل \n الجوز السداسي",
     "4"
    ],
    [
     "22",
     "304634-0117",
     "تغذية \n طوقا الأنبوب",
     "1"
    ],
    [
     "23",
     "865025-2736",
     "3/8-16 × 1-1/2 سداسي \n برغي غطاء الرأس",
     "2"
    ],
    [
     "24",
     "869016-2700",
     "3/8 \n غسالة قفل سبليت",
     "2"
    ],
    [
     "25",
     "304535-0117",
     "لقط \n شفة",
     "1"
    ],
    [
     "27",
     "308565-0111",
     "شفة",
     "1"
    ],
    [
     "28",
     "869016-2900",
     "1/2 \n غسالة قفل سبليت",
     "6"
    ],
    [
     "29",
     "865005-2941",
     "1/2-13 × 2-1/4 برغي رأس سداسي",
     "4"
    ],
    [
     "30",
     "863015-2900",
     "1/2-13 سداسي \n الجوز",
     "4"
    ],
    [
     "31",
     "863631-2536",
     "1/4 × 1-1/2 لفة \n دبوس",
     "2"
    ],
    [
     "32",
     "865005-2938",
     "1/2-13 برغي غطاء الرأس السداسي",
     "2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nتوضح هذه الوثيقة \nإجراءات الصيانة البسيطة \nص1, \nوالتي يجب تنفيذها \nكل سنتين \nمثل \nتمت الإشارة إليه بواسطة Y2 في مقطع العنوان أعلاه.\nال \nمنفاخ السخام يستخدم لتنظيف جهاز التسخين الفائق، وجهاز إعادة التسخين، وأنابيب التوفير، و \nسلال سخان الهواء المتجددة.\nالمسودة الأولى بدأها المهندس. عبد الله محمد عبد الله، مراجعة \nإخراج المهندس: جمال عرفة، مراجعة مراقبة الجودة م. سمير عبد الجليل \nفي edec، وقبله المدير العام م. م. عبد السلام، وافق عليه م: \nمايكل جوerge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، \nومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPC التفتيش والجودة \nالسيطرة على قطاع الرأس\nالمواصفات الفنية\nغرض | منفاخ السخام\nلا منفاخ السخام | 22 \n لكل غلاية\nنوع منفاخ السخام | 1.\nقابل للسحب\n2. شبه قابل للسحب\nتصنيع | الماس - الولايات المتحدة الأمريكية\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nيرتدي \n المناسب معدات السلامة والصحة والسلامة \n خوذة، أحذية السلامة، قناع التنفس، نظارات السلامة,... \n إلخ\nعزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا\nعزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام\nمنفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nيرتدي \n المناسب معدات السلامة والصحة والسلامة \n خوذة، أحذية السلامة، قناع التنفس، نظارات السلامة,... \n إلخ\nعزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا\nعزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام\nمنفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب، مقياس المحسس\nمطرقة,\n ووجع الهواء.\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب، مقياس المحسس\nمطرقة,\n ووجع الهواء.\nالعمل المراد تنفيذه\nالتفكيك\nقم بإزالة مسامير الغطاء الأربعة من الغطاء العلوي.\nقم بإزالة مجموعة الغطاء العلوي.\nقم بإزالة البكرات وقم بالقيادة صiالنيون للتحقق \n للتآكل أو الشقوق تتغير إذا لزم الأمر.\nقم بإزالة حلقة الاحتفاظ ببحر الزيتل والتغيير \n لهم، و \n تحقق الدبiنانوغرام و هاوسiنانوغرام \n على ما يرام أم لا.\nقم بإزالة التغليف والغدة الصلبة وقم بتغييرهما.\nقم بإزالة الصمام القفاز لفحص جميع المكونات الداخلية وتشغيله.\nقم بإزالة الرمح وأنابيب البخار والهواء، وتحقق من عدم وجود شقوق\nقم بإزالة بكرات الحامل للتحقق من التآكل، وقم بتغييرها إذا لزم الأمر\nقم بفحص السلسلة وتشحيمها إذا لزم الأمر في الشكل 1\nادعم العربة عن طريق الرافعة من خلال فتحة الوصول الموجودة في الجزء العلوي \n الشعاع قم بإزالة زاويتي دعم النقل القصيرتين في الجزء الخلفي من الشعاع \n وخفض العربة\nقم بإزالة مسامير الغطاء الأربعة من الغطاء العلوي.\nقم بإزالة مجموعة الغطاء العلوي.\nقم بإزالة البكرات وقم بالقيادة صiالنيون للتحقق \n للتآكل أو الشقوق تتغير إذا لزم الأمر.\nقم بإزالة حلقة الاحتفاظ ببحر الزيتل والتغيير \n لهم، و \n تحقق الدبiنانوغرام و هاوسiنانوغرام \n على ما يرام أم لا.\nقم بإزالة التغليف والغدة الصلبة وقم بتغييرهما.\nقم بإزالة الصمام القفاز لفحص جميع المكونات الداخلية وتشغيله.\nقم بإزالة الرمح وأنابيب البخار والهواء، وتحقق من عدم وجود شقوق\nقم بإزالة بكرات الحامل للتحقق من التآكل، وقم بتغييرها إذا لزم الأمر\nقم بفحص السلسلة وتشحيمها إذا لزم الأمر في الشكل 1\nادعم العربة عن طريق الرافعة من خلال فتحة الوصول الموجودة في الجزء العلوي \n الشعاع قم بإزالة زاويتي دعم النقل القصيرتين في الجزء الخلفي من الشعاع \n وخفض العربة\nإعادة تجميع النقل\nالعربة \nينبغي إعادة تجميعها في عكسe ترتيب التفكيك. هذا الترتيب من \nسوف يزيل التجمعtمشاكل التداخل الإلكتروني \nوايtح كل مجموعة من الأجزاء المجمعة مسبقًا \nانظر الشكل 1.\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nالتفاصيل | رقم الجزء | وصف | مطلوب.\n1 | لكل طلب | جسم الصمام | 1\n2 | 344381-1033\n 309785-1129\n 301551-0112\n 344954-1121\n 344286-1122 | تجميع ساق الصمام والقرص\n قرص صمام مرن\n غسالة التجنيب\n صامولة تثبيت ساق الصمام\n ساق الصمام (88.3 \n مم) | 1\n 1\n 1\n 1\n 1\n3 | 309786-1128\n 310-671-1116 | مقعد صمام مرن (أصلي 3.475 O.D.\n مجموعة الصمامات المرنة (استبدال 3.507 O.D.) | 1\n 1\n4 | 302028-0115 | قرص التحكم في الضغط \n (99.1 ملم) | 1\n5 | 342928-1136 | دليل ساق الصمام | 1\n6 | 301167-2114\n 301167-2114 | غسالة دليل الصمام (الألومنيوم - قياسي)\n غسالة دليل الصمام (النحاس - بديل) | 1\n 1\n7 | 302032-0119 | التعبئة الجوز | 1\n8 | 347691-010أ | تعبئة جذع الصمام (قياسي غير الأسبستوس) | 1 مجموعة\n9 | 302051-0115 | ربيع صمام | 1\n10 | 301808-0113 | محبس زنبرك الصمام | 1\n11 | 301142-0118 | نير الصمام | 1\n12 | 301235-0116 | دبوس نير الصمام | 1\n13 | 301158-0119 | دبوس الزناد | 1\n14 | 309183-0129 | مشغل | 1\n15 | 305590-0116 | 3/4-10x3.50 Long stud | 4\n16 | 302027-0116 | غسالة التعبئة | 1\n17 | 304634-0117 | طوقا | 1\n18 | 343975-1128 | قابس أنبوب سداسي 3/4 | 1\n19 | 343632-1131 | قفل دبوس المكونات | 1\n20 | 863607-1716 | 3/32 × 1/2 دبوس كوتر | 1\n21 | 863607-1934 | 1/8 × 1-1/4 دبوس كوتر | 1\n22 | 101237-6115 | 3/4-10 صامولة سداسية ثقيلة | 4\n23 | 906902-0003 | التشحيم \n مناسب | 1\nالتفاصيل | رقم الجزء | وصف | مطلوب.\n1 | 327178-1027 | تجميع الكتلة المحورية | 1\n2 | 906902-0009 | تركيب التشحيم | 1\n3 | 348580-010ج | ذراع القفاز | 1\n4 | 323288-1023\n 323412-1022 | تجميع الكامة (اليد اليمنى)\n تجميع الكامة (اليد اليسرى) | 1\n 1\n5 | 305670-1117 | حاجز | 1\n6 | 305666-0115 | غسالة | 1\n7 | 309428-0116 | الكتف \n بولت | 1\n8 | 327882-1123 | فاصل \n غسالة | 1\n9 | 907920-0007 | حلقة الاحتفاظ | 1\n10 | 869068-0012 | غسالة 1-1/2x.751/.757 | 2\n11 | 907920-0008 | الاحتفاظ \n خاتم | 1\n12 | 906902-0003 | تركيب التشحيم | 1\n13 | 901118-0049 | تحمل | 1\n14 | 906902-0010 | تركيب التشحيم | 1\n15 | 869016-3200 | 3/4 \n غسالة قفل سبليت | 1\n16 | 863015-3200 | 3/4-10 صامولة سداسية | 1\n17 | 863007-6000 | 5/8-18 Hex \n Jam Nut | 1\n18 | 350654-000أ | القفاز \n تجميع الصمام | 1\n19 | 317030-1125 | القفاز \n قوس صمام | 1\n20 | 305590-0116 | 3/4-10 × 3-1/2 \n مسمار | 4\n21 | 101237-6115 | 3/4-10 ثقيل \n الجوز السداسي | 4\n22 | 304634-0117 | تغذية \n طوقا الأنبوب | 1\n23 | 865025-2736 | 3/8-16 × 1-1/2 سداسي \n برغي غطاء الرأس | 2\n24 | 869016-2700 | 3/8 \n غسالة قفل سبليت | 2\n25 | 304535-0117 | لقط \n شفة | 1\n27 | 308565-0111 | شفة | 1\n28 | 869016-2900 | 1/2 \n غسالة قفل سبليت | 6\n29 | 865005-2941 | 1/2-13 × 2-1/4 برغي رأس سداسي | 4\n30 | 863015-2900 | 1/2-13 سداسي \n الجوز | 4\n31 | 863631-2536 | 1/4 × 1-1/2 لفة \n دبوس | 2\n32 | 865005-2938 | 1/2-13 برغي غطاء الرأس السداسي | 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-01.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-03.jpg",
   "alt": ""
  }
 ]
}