{
 "id": "arabic-web-boilers-ar-sb-003-r0-htm",
 "doc_number": "SB-003-R0",
 "title_en": "",
 "title_ar": "SB-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_SB-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة \nإجراءات الصيانة الرئيسية \nص2, \nوالتي يجب تنفيذها \nكل خمسة سنين \nتمت الإشارة إليه بواسطة Y5 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "ال \nمنفاخ السخام يستخدم لتنظيف جهاز التسخين الفائق، وجهاز إعادة التسخين، وأنابيب التوفير، و \nسلال سخان الهواء المتجددة."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. عبد الله محمد عبد الله، مراجعة \nإخراج المهندس: جمال عرفة، مراجعة مراقبة الجودة م. سمير عبد الجليل \nفي edec، وقبله المدير العام م. م. عبد السلام، وافق عليه م: \nمايكل جوerge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، \nومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPC التفتيش والجودة \nالسيطرة على قطاع الرأس"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "منفاخ السخام"
    ],
    [
     "لا منفاخ السخام",
     "22 \n لكل غلاية"
    ],
    [
     "نوع منفاخ السخام",
     "1.\nقابل للسحب\n2. شبه قابل للسحب"
    ],
    [
     "تصنيع",
     "الماس - الولايات المتحدة الأمريكية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا"
  },
  {
   "type": "paragraph",
   "text": "عزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام"
  },
  {
   "type": "paragraph",
   "text": "منفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم"
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل،",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "عزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا",
    "عزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام",
    "منفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب لقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "مطرقة,\n وجع الهواء"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل التنظيف، مجتذب يدوي،",
    "جهاز رفع مناسب لقياس المحسس",
    "مطرقة,\n وجع الهواء"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التعديل مع التعبئة الدائرية الصلبة"
  },
  {
   "type": "paragraph",
   "text": "قم بتشغيل الحامل للأمام (بضع بوصات) لتوفير أ \n خلوص العمل بين الحاجز والجزء الخلفي من SG (الغدة الصلبة)"
  },
  {
   "type": "paragraph",
   "text": "قم بربط SG خارج المحور حتى القفل الأول \n تتم محاذاة الفتحة (إجمالي 6) مع فتحة القفل (إجمالي 4) في الجزء الخلفي من \n hub"
  },
  {
   "type": "paragraph",
   "text": "قم بتوصيل مصدر طاقة المحرك وأعده \n النقل إلى موضع التوقف الخلفي يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط \n باستخدام الصمام القفاز، قم بتشغيل الوصلة و/أو قم بإيقاف SG بقوة في القفاز \n أجهزة تركيب الصمام افتح صمام عزل وسط النفخ واضغط \n الأنابيب المنبع من صمام القفاز"
  },
  {
   "type": "paragraph",
   "text": "إخطار \"العمليات\" بأن منفاخ السخام سيكون \n تشغيل تجريبي"
  },
  {
   "type": "paragraph",
   "text": "قم بتشغيل منفاخ السخام، وتحقق من وجود تسرب أو غيره \n المشاكل إجراء التصحيحات/الإصلاحات كما هو مطلوب"
  },
  {
   "type": "paragraph",
   "text": "إذا لم يكن هناك تسرب أو مشاكل أخرى وجدت، \n قم بإخطار \"العمليات\" بأنه قد يتم وضع منفاخ السخام في الخدمة العادية"
  },
  {
   "type": "list",
   "items": [
    "قم بتشغيل الحامل للأمام (بضع بوصات) لتوفير أ \n خلوص العمل بين الحاجز والجزء الخلفي من SG (الغدة الصلبة)",
    "قم بربط SG خارج المحور حتى القفل الأول \n تتم محاذاة الفتحة (إجمالي 6) مع فتحة القفل (إجمالي 4) في الجزء الخلفي من \n hub",
    "قم بتوصيل مصدر طاقة المحرك وأعده \n النقل إلى موضع التوقف الخلفي يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط \n باستخدام الصمام القفاز، قم بتشغيل الوصلة و/أو قم بإيقاف SG بقوة في القفاز \n أجهزة تركيب الصمام افتح صمام عزل وسط النفخ واضغط \n الأنابيب المنبع من صمام القفاز",
    "إخطار \"العمليات\" بأن منفاخ السخام سيكون \n تشغيل تجريبي",
    "قم بتشغيل منفاخ السخام، وتحقق من وجود تسرب أو غيره \n المشاكل إجراء التصحيحات/الإصلاحات كما هو مطلوب",
    "إذا لم يكن هناك تسرب أو مشاكل أخرى وجدت، \n قم بإخطار \"العمليات\" بأنه قد يتم وضع منفاخ السخام في الخدمة العادية"
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدال التعبئة الدائرية الصلبة"
  },
  {
   "type": "paragraph",
   "text": "يوصى باستبدال مجموعة التعبئة الكاملة للحصول على أقصى قدر من الخدمة \n الحياة، نظرًا لأن ارتفاع مجموعة التعبئة الإجمالية لمجموعة الحلقات الخمسة (حلقتان نهائيتان و3 \n حلقات الختم) هي 18 بوصة (4572 ملم) ويمكن ضبط SG لحوالي 75 بوصة (1905 ملم)"
  },
  {
   "type": "paragraph",
   "text": "قم بإخطار \"العمليات\" بأنه تتم إزالة منفاخ السخام من الخدمة عن بعد \n التحكم"
  },
  {
   "type": "paragraph",
   "text": "قم بعزل وسط القص في أعلى الصمام القفاز وقم بتخفيف أي محاصرين \n الضغط ينبغي اتخاذ الاحتياطات اللازمة لمنع أي تراكم للضغط من \n صمام العزل المنبع"
  },
  {
   "type": "paragraph",
   "text": "افصل وصلة تشغيل الصمام القفاز وقم بتشغيل الحامل للأمام \n حوالي 10-12 بوصة (254 ملم - 3048 ملم)"
  },
  {
   "type": "paragraph",
   "text": "قم بتعطيل مصدر طاقة المحرك"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مفتاح القفل من SG"
  },
  {
   "type": "paragraph",
   "text": "باستخدام مفتاح البراغي، قم بفك خيط SG من المحور"
  },
  {
   "type": "paragraph",
   "text": "افصل أنبوب التغذية عن الصمام القفاز وقم بتحريكه نحو \n النقل قم بذلك حتى يكون هناك مسافة كافية بين نهاية التغذية \n الأنبوب والحاجز لإزالة مجموعة SG والتعبئة"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مجموعة SG عن طريق إخراجها من أنبوب التغذية"
  },
  {
   "type": "paragraph",
   "text": "إذا كان يتم استبدال مجموعة التعبئة جزئيًا فقط، فقم بإزالة الحلقات الخلفية \n مطلوب حلقة النهاية الخلفية يجب يتم استبداله عند إضافة حلقات لا \n إتلاف/إزعاج الحلقات المتبقية أو الجلبة الأمامية"
  },
  {
   "type": "paragraph",
   "text": "في حالة استبدال مجموعة التغليف الكاملة، قم بإزالة حلقات التغليف و \n البطانة الأمامية البطانة الأمامية مصممة للاستخدام مع العبوة ذات الخمس حلقات \n تحتوي المجموعة على فتحتين ملولبتين (#10-24 @ 180) لسحب الجلبة من \n محور النقل"
  },
  {
   "type": "paragraph",
   "text": "في بعض المواقف، قد يكون من الضروري دعم نهاية محور الرمح \n الأنبوب وفكه من الحامل. من خلال القيام بذلك، يمكن أن يكون أنبوب التغذية \n يتم دفعها عبر محور النقل لإزالة الجلبة الأمامية والتعبئة أيضًا، \n المحور واضح للتنظيف"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة حلقات التغليف بخطاف تعبئة مرن قم بتوجيه الخطاف لتجنبه \n إتلاف أنبوب التغذية أو تجويف المحور"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف تجويف تعبئة تجويف المحور والأسنان الداخلية لإزالة أي منها \n الحطام/البقايا قد تكون هناك حاجة إلى مذيب لإزالة جميع البقايا"
  },
  {
   "type": "paragraph",
   "text": "افحص الجلبة الأمامية والجلبة الخلفية ونظفهما أو استبدلهما حسب الحاجة \n يتم ضغط البطانة الخلفية برفق على SG"
  },
  {
   "type": "paragraph",
   "text": "قم بتمرير أنبوب التغذية عبر محور النقل وقم بتوصيل شفة الرمح به \n شفة المحور يجب دائمًا استخدام حشية مانعة للتسرب جديدة. قد يكون أنبوب التغذية كذلك \n يتم سحبها باستخدام قطعة قصيرة من القضيب أو الأنابيب مع 0 D أصغر قليلاً \n من أنبوب التغذية I D قد يؤدي استخدام أجهزة الإمساك 0 D إلى إتلاف 0 D \n سطح الختم"
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب الجلبة الأمامية فوق أنبوب التغذية (قطر دليلي صغير تجاه \n المحور) وفي تجويف المحور قد تكون النهاية المسطحة لمجموعة أدوات التعبئة \n تستخدم لوضع الجلبة على كتف المحور، وقد يساعد ذلك في رفع البطانة قليلاً \n أنبوب التغذية لتوجيه الجلبة إلى تجويف المحور الصغير إذا لم تكن الجلبة كذلك \n عند وضعها في المحور بشكل صحيح، ستكون التعبئة وSG خارج موضعهما"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة أي معدن مرتفع عن أنبوب التغذية 0 D بقطعة قماش الزعفران فوق مبرد أو \n استخدم حجرًا ناعمًا للتحقق من النهاية، وخيوط التثبيت أو أخدود الحلقة المفاجئة، وP/N و \n وضع علامة على الشعار"
  },
  {
   "type": "paragraph",
   "text": "قبل وضع كل قسم من حلقة الختم فوق أنبوب التغذية، \n ضع معرف الحلقة المخروطية فوق الصورة المصغرة أثناء تدويرها \n التعبئة قم بلف الجزء الحاد من العبوة قليلاً والذي يتصل أولاً \n أنبوب التغذية تذكر أن حلقات ختم التعبئة موجهة بشكل مخروطي نحوها \n الناقل الأمامي يؤدي إلى زيادة القطر قليلاً ويجعله لطيفًا \n الرصاص في، ويمنع تلف التعبئة I D"
  },
  {
   "type": "paragraph",
   "text": "قم بتحريك كل حلقة من التعبئة (استخدم التسلسل المناسب والشطبة نحو الأمام \n الجلبة) إلى وضعها الكامل وتثبيتها مع 3 إلى 4 تأثيرات صلبة لل \n أداة التعبئة يجب أن تتطابق الشطبة الموجودة في نهاية أداة التعبئة مع الشطبة \n حلقات التعبئة يجب تركيب الحلقات المقسمة باستخدام سكينة واحدة \n تخفيضات متداخلة بشكل صحيح"
  },
  {
   "type": "paragraph",
   "text": "قم بتحريك SG فوق أنبوب التغذية وقم بربطه في المحور حتى يتم الاتصال به \n مع التعبئة لا تشديد"
  },
  {
   "type": "paragraph",
   "text": "قم بتوصيل أنبوب التغذية والصمام القفاز وفقًا لتوجيهات منفاخ السخام \n دليل التعليمات حشية مانعة للتسرب جديدة، تشحيم مناسب وسليم \n يجب دائمًا استخدام عزم الدوران"
  },
  {
   "type": "paragraph",
   "text": "باستخدام مفتاح البراغي، قم بربط SG في المحور حتى يكون هناك ما يكفي \n قم بتحميل العبوة مسبقًا أو استخدم مفتاح الربط مع مفتاح عزم الدوران و \n عزم الغدة إلى 180 رطل (2033 نيوتن متر) للحصول على تعليمات عزم الدوران المحددة،"
  },
  {
   "type": "paragraph",
   "text": "قم بربط SG خارج المحور حتى تتم محاذاة فتحة القفل الأولى (إجمالي 6). \n مع فتحة قفل (إجمالي 4) في الجزء الخلفي من المحور"
  },
  {
   "type": "paragraph",
   "text": "قم بتثبيت مفتاح القفل باستخدام غسالة المسمار والقفل 10-32 تأكد \n يتم تعشيق مفتاح القفل بشكل كامل في فتحة المحور قبل ربطه \n المسمار"
  },
  {
   "type": "paragraph",
   "text": "قم بتوصيل مصدر إمداد المحرك وأعد العربة إلى وضع التوقف الخلفي \n يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط مع تشغيل الصمام القفاز \n الربط و/أو إيقاف SG بقوة في جهاز تركيب الصمام القفاز مفتوح \n صمام عزل وسط النفخ والضغط على الأنابيب في اتجاه المنبع \n صمام القفاز"
  },
  {
   "type": "paragraph",
   "text": "قم بإخطار \"العمليات\" بأنه سيتم تشغيل منفاخ السخام بشكل تجريبي"
  },
  {
   "type": "paragraph",
   "text": "قم بتشغيل منفاخ السخام، وتحقق من عدم وجود تسرب أو مشاكل أخرى \n التصحيحات / الإصلاحات كما هو مطلوب"
  },
  {
   "type": "paragraph",
   "text": "إذا لم يتم العثور على أي تسرب أو مشاكل أخرى، قم بإبلاغ \"العمليات\" بأن \n يمكن وضع منفاخ السخام في الخدمة العادية"
  },
  {
   "type": "list",
   "items": [
    "قم بإخطار \"العمليات\" بأنه تتم إزالة منفاخ السخام من الخدمة عن بعد \n التحكم",
    "قم بعزل وسط القص في أعلى الصمام القفاز وقم بتخفيف أي محاصرين \n الضغط ينبغي اتخاذ الاحتياطات اللازمة لمنع أي تراكم للضغط من \n صمام العزل المنبع",
    "افصل وصلة تشغيل الصمام القفاز وقم بتشغيل الحامل للأمام \n حوالي 10-12 بوصة (254 ملم - 3048 ملم)",
    "قم بتعطيل مصدر طاقة المحرك",
    "قم بإزالة مفتاح القفل من SG",
    "باستخدام مفتاح البراغي، قم بفك خيط SG من المحور",
    "افصل أنبوب التغذية عن الصمام القفاز وقم بتحريكه نحو \n النقل قم بذلك حتى يكون هناك مسافة كافية بين نهاية التغذية \n الأنبوب والحاجز لإزالة مجموعة SG والتعبئة",
    "قم بإزالة مجموعة SG عن طريق إخراجها من أنبوب التغذية",
    "إذا كان يتم استبدال مجموعة التعبئة جزئيًا فقط، فقم بإزالة الحلقات الخلفية \n مطلوب حلقة النهاية الخلفية يجب يتم استبداله عند إضافة حلقات لا \n إتلاف/إزعاج الحلقات المتبقية أو الجلبة الأمامية",
    "في حالة استبدال مجموعة التغليف الكاملة، قم بإزالة حلقات التغليف و \n البطانة الأمامية البطانة الأمامية مصممة للاستخدام مع العبوة ذات الخمس حلقات \n تحتوي المجموعة على فتحتين ملولبتين (#10-24 @ 180) لسحب الجلبة من \n محور النقل",
    "في بعض المواقف، قد يكون من الضروري دعم نهاية محور الرمح \n الأنبوب وفكه من الحامل. من خلال القيام بذلك، يمكن أن يكون أنبوب التغذية \n يتم دفعها عبر محور النقل لإزالة الجلبة الأمامية والتعبئة أيضًا، \n المحور واضح للتنظيف",
    "قم بإزالة حلقات التغليف بخطاف تعبئة مرن قم بتوجيه الخطاف لتجنبه \n إتلاف أنبوب التغذية أو تجويف المحور",
    "قم بتنظيف تجويف تعبئة تجويف المحور والأسنان الداخلية لإزالة أي منها \n الحطام/البقايا قد تكون هناك حاجة إلى مذيب لإزالة جميع البقايا",
    "افحص الجلبة الأمامية والجلبة الخلفية ونظفهما أو استبدلهما حسب الحاجة \n يتم ضغط البطانة الخلفية برفق على SG",
    "قم بتمرير أنبوب التغذية عبر محور النقل وقم بتوصيل شفة الرمح به \n شفة المحور يجب دائمًا استخدام حشية مانعة للتسرب جديدة. قد يكون أنبوب التغذية كذلك \n يتم سحبها باستخدام قطعة قصيرة من القضيب أو الأنابيب مع 0 D أصغر قليلاً \n من أنبوب التغذية I D قد يؤدي استخدام أجهزة الإمساك 0 D إلى إتلاف 0 D \n سطح الختم",
    "قم بتركيب الجلبة الأمامية فوق أنبوب التغذية (قطر دليلي صغير تجاه \n المحور) وفي تجويف المحور قد تكون النهاية المسطحة لمجموعة أدوات التعبئة \n تستخدم لوضع الجلبة على كتف المحور، وقد يساعد ذلك في رفع البطانة قليلاً \n أنبوب التغذية لتوجيه الجلبة إلى تجويف المحور الصغير إذا لم تكن الجلبة كذلك \n عند وضعها في المحور بشكل صحيح، ستكون التعبئة وSG خارج موضعهما",
    "قم بإزالة أي معدن مرتفع عن أنبوب التغذية 0 D بقطعة قماش الزعفران فوق مبرد أو \n استخدم حجرًا ناعمًا للتحقق من النهاية، وخيوط التثبيت أو أخدود الحلقة المفاجئة، وP/N و \n وضع علامة على الشعار",
    "قبل وضع كل قسم من حلقة الختم فوق أنبوب التغذية، \n ضع معرف الحلقة المخروطية فوق الصورة المصغرة أثناء تدويرها \n التعبئة قم بلف الجزء الحاد من العبوة قليلاً والذي يتصل أولاً \n أنبوب التغذية تذكر أن حلقات ختم التعبئة موجهة بشكل مخروطي نحوها \n الناقل الأمامي يؤدي إلى زيادة القطر قليلاً ويجعله لطيفًا \n الرصاص في، ويمنع تلف التعبئة I D",
    "قم بتحريك كل حلقة من التعبئة (استخدم التسلسل المناسب والشطبة نحو الأمام \n الجلبة) إلى وضعها الكامل وتثبيتها مع 3 إلى 4 تأثيرات صلبة لل \n أداة التعبئة يجب أن تتطابق الشطبة الموجودة في نهاية أداة التعبئة مع الشطبة \n حلقات التعبئة يجب تركيب الحلقات المقسمة باستخدام سكينة واحدة \n تخفيضات متداخلة بشكل صحيح",
    "قم بتحريك SG فوق أنبوب التغذية وقم بربطه في المحور حتى يتم الاتصال به \n مع التعبئة لا تشديد",
    "قم بتوصيل أنبوب التغذية والصمام القفاز وفقًا لتوجيهات منفاخ السخام \n دليل التعليمات حشية مانعة للتسرب جديدة، تشحيم مناسب وسليم \n يجب دائمًا استخدام عزم الدوران",
    "باستخدام مفتاح البراغي، قم بربط SG في المحور حتى يكون هناك ما يكفي \n قم بتحميل العبوة مسبقًا أو استخدم مفتاح الربط مع مفتاح عزم الدوران و \n عزم الغدة إلى 180 رطل (2033 نيوتن متر) للحصول على تعليمات عزم الدوران المحددة،",
    "قم بربط SG خارج المحور حتى تتم محاذاة فتحة القفل الأولى (إجمالي 6). \n مع فتحة قفل (إجمالي 4) في الجزء الخلفي من المحور",
    "قم بتثبيت مفتاح القفل باستخدام غسالة المسمار والقفل 10-32 تأكد \n يتم تعشيق مفتاح القفل بشكل كامل في فتحة المحور قبل ربطه \n المسمار",
    "قم بتوصيل مصدر إمداد المحرك وأعد العربة إلى وضع التوقف الخلفي \n يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط مع تشغيل الصمام القفاز \n الربط و/أو إيقاف SG بقوة في جهاز تركيب الصمام القفاز مفتوح \n صمام عزل وسط النفخ والضغط على الأنابيب في اتجاه المنبع \n صمام القفاز",
    "قم بإخطار \"العمليات\" بأنه سيتم تشغيل منفاخ السخام بشكل تجريبي",
    "قم بتشغيل منفاخ السخام، وتحقق من عدم وجود تسرب أو مشاكل أخرى \n التصحيحات / الإصلاحات كما هو مطلوب",
    "إذا لم يتم العثور على أي تسرب أو مشاكل أخرى، قم بإبلاغ \"العمليات\" بأن \n يمكن وضع منفاخ السخام في الخدمة العادية"
   ]
  },
  {
   "type": "paragraph",
   "text": "الصلبة عزم الدوران الغدة Instruالإجراءات"
  },
  {
   "type": "paragraph",
   "text": "يتطلب عزم الدوران للغدة الصلبة استخدام مفتاح الربط \n مفتاح الربط ومفتاح عزم الدوران بمحرك 1/2 بوصة قيمة عزم الدوران الصافية المطبقة على \n وتعتمد الغدة الصلبة على عاملين:"
  },
  {
   "type": "paragraph",
   "text": "طول مفتاح العمل"
  },
  {
   "type": "paragraph",
   "text": "طول العمل هو سمة من سمات تصميم مفتاح عزم الدوران المحدد وهو كذلك \n ليس الطول المادي الفعلي لمفتاح عزم الدوران"
  },
  {
   "type": "paragraph",
   "text": "زاوية الإزاحة"
  },
  {
   "type": "paragraph",
   "text": "زاوية الإزاحة هي تلك الزاوية الواقعة بين محور مقبض مفتاح الربط \n ومحور مفتاح العزم إذا كان المقبض على مفتاح الربط و \n مفتاح عزم الدوران في الخط، زاوية الإزاحة هي 0"
  },
  {
   "type": "paragraph",
   "text": "تعتمد قيمة عزم دوران الغدة البالغة 180 بوصة (2033 نيوتن متر) على مفتاح عزم الدوران \n مع \"طول عمل\" يبلغ 65 بوصة (1651 ملم) مع \"زاوية إزاحة\" 0 مع \n مقبض مفتاح البراغي"
  },
  {
   "type": "list",
   "items": [
    "زاوية الإزاحة هي تلك الزاوية الواقعة بين محور مقبض مفتاح الربط \n ومحور مفتاح العزم إذا كان المقبض على مفتاح الربط و \n مفتاح عزم الدوران في الخط، زاوية الإزاحة هي 0",
    "تعتمد قيمة عزم دوران الغدة البالغة 180 بوصة (2033 نيوتن متر) على مفتاح عزم الدوران \n مع \"طول عمل\" يبلغ 65 بوصة (1651 ملم) مع \"زاوية إزاحة\" 0 مع \n مقبض مفتاح البراغي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "التفاصيل",
     "رقم الجزء",
     "وصف",
     "مطلوب."
    ],
    [
     "1",
     "لكل طلب",
     "جسم الصمام",
     "1"
    ],
    [
     "2",
     "344381-1033\n 309785-1129\n 301551-0112\n 344954-1121\n 344286-1122",
     "تجميع ساق الصمام والقرص\n قرص صمام مرن\n غسالة التجنيب\n صامولة تثبيت ساق الصمام\n ساق الصمام (88.3 \n مم)",
     "1\n 1\n 1\n 1\n 1"
    ],
    [
     "3",
     "309786-1128\n 310-671-1116",
     "مقعد صمام مرن (أصلي 3.475 O.D.\n مجموعة الصمامات المرنة (استبدال 3.507 O.D.)",
     "1\n 1"
    ],
    [
     "4",
     "302028-0115",
     "قرص التحكم في الضغط \n (99.1 ملم)",
     "1"
    ],
    [
     "5",
     "342928-1136",
     "دليل ساق الصمام",
     "1"
    ],
    [
     "6",
     "301167-2114\n 301167-2114",
     "غسالة دليل الصمام (الألومنيوم - قياسي)\n غسالة دليل الصمام (النحاس - بديل)",
     "1\n 1"
    ],
    [
     "7",
     "302032-0119",
     "التعبئة الجوز",
     "1"
    ],
    [
     "8",
     "347691-010أ",
     "تعبئة جذع الصمام (قياسي غير الأسبستوس)",
     "1 مجموعة"
    ],
    [
     "9",
     "302051-0115",
     "ربيع صمام",
     "1"
    ],
    [
     "10",
     "301808-0113",
     "محبس زنبرك الصمام",
     "1"
    ],
    [
     "11",
     "301142-0118",
     "نير الصمام",
     "1"
    ],
    [
     "12",
     "301235-0116",
     "دبوس نير الصمام",
     "1"
    ],
    [
     "13",
     "301158-0119",
     "دبوس الزناد",
     "1"
    ],
    [
     "14",
     "309183-0129",
     "مشغل",
     "1"
    ],
    [
     "15",
     "305590-0116",
     "3/4-10x3.50 Long stud",
     "4"
    ],
    [
     "16",
     "302027-0116",
     "غسالة التعبئة",
     "1"
    ],
    [
     "17",
     "304634-0117",
     "طوقا",
     "1"
    ],
    [
     "18",
     "343975-1128",
     "قابس أنبوب سداسي 3/4",
     "1"
    ],
    [
     "19",
     "343632-1131",
     "قفل دبوس المكونات",
     "1"
    ],
    [
     "20",
     "863607-1716",
     "3/32 × 1/2 دبوس كوتر",
     "1"
    ],
    [
     "21",
     "863607-1934",
     "1/8 × 1-1/4 دبوس كوتر",
     "1"
    ],
    [
     "22",
     "101237-6115",
     "3/4-10 صامولة سداسية ثقيلة",
     "4"
    ],
    [
     "23",
     "906902-0003",
     "التشحيم \n مناسب",
     "1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "التفاصيل",
     "رقم الجزء",
     "وصف",
     "مطلوب."
    ],
    [
     "1",
     "327178-1027",
     "تجميع الكتلة المحورية",
     "1"
    ],
    [
     "2",
     "906902-0009",
     "تركيب التشحيم",
     "1"
    ],
    [
     "3",
     "348580-010ج",
     "ذراع القفاز",
     "1"
    ],
    [
     "4",
     "323288-1023\n 323412-1022",
     "تجميع الكامة (اليد اليمنى)\n تجميع الكامة (اليد اليسرى)",
     "1\n 1"
    ],
    [
     "5",
     "305670-1117",
     "حاجز",
     "1"
    ],
    [
     "6",
     "305666-0115",
     "غسالة",
     "1"
    ],
    [
     "7",
     "309428-0116",
     "الكتف \n بولت",
     "1"
    ],
    [
     "8",
     "327882-1123",
     "فاصل \n غسالة",
     "1"
    ],
    [
     "9",
     "907920-0007",
     "حلقة الاحتفاظ",
     "1"
    ],
    [
     "10",
     "869068-0012",
     "غسالة 1-1/2x.751/.757",
     "2"
    ],
    [
     "11",
     "907920-0008",
     "الاحتفاظ \n خاتم",
     "1"
    ],
    [
     "12",
     "906902-0003",
     "تركيب التشحيم",
     "1"
    ],
    [
     "13",
     "901118-0049",
     "تحمل",
     "1"
    ],
    [
     "14",
     "906902-0010",
     "تركيب التشحيم",
     "1"
    ],
    [
     "15",
     "869016-3200",
     "3/4 \n غسالة قفل سبليت",
     "1"
    ],
    [
     "16",
     "863015-3200",
     "3/4-10 صامولة سداسية",
     "1"
    ],
    [
     "17",
     "863007-6000",
     "5/8-18 Hex \n Jam Nut",
     "1"
    ],
    [
     "18",
     "350654-000أ",
     "القفاز \n تجميع الصمام",
     "1"
    ],
    [
     "19",
     "317030-1125",
     "القفاز \n قوس صمام",
     "1"
    ],
    [
     "20",
     "305590-0116",
     "3/4-10 × 3-1/2 \n مسمار",
     "4"
    ],
    [
     "21",
     "101237-6115",
     "3/4-10 ثقيل \n الجوز السداسي",
     "4"
    ],
    [
     "22",
     "304634-0117",
     "تغذية \n طوقا الأنبوب",
     "1"
    ],
    [
     "23",
     "865025-2736",
     "3/8-16 × 1-1/2 سداسي \n برغي غطاء الرأس",
     "2"
    ],
    [
     "24",
     "869016-2700",
     "3/8 \n غسالة قفل سبليت",
     "2"
    ],
    [
     "25",
     "304535-0117",
     "لقط \n شفة",
     "1"
    ],
    [
     "27",
     "308565-0111",
     "شفة",
     "1"
    ],
    [
     "28",
     "869016-2900",
     "1/2 \n غسالة قفل سبليت",
     "6"
    ],
    [
     "29",
     "865005-2941",
     "1/2-13 × 2-1/4 برغي رأس سداسي",
     "4"
    ],
    [
     "30",
     "863015-2900",
     "1/2-13 سداسي \n الجوز",
     "4"
    ],
    [
     "31",
     "863631-2536",
     "1/4 × 1-1/2 لفة \n دبوس",
     "2"
    ],
    [
     "32",
     "865005-2938",
     "1/2-13 برغي غطاء الرأس السداسي",
     "2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nتوضح هذه الوثيقة \nإجراءات الصيانة الرئيسية \nص2, \nوالتي يجب تنفيذها \nكل خمسة سنين \nتمت الإشارة إليه بواسطة Y5 في مقطع العنوان أعلاه.\nال \nمنفاخ السخام يستخدم لتنظيف جهاز التسخين الفائق، وجهاز إعادة التسخين، وأنابيب التوفير، و \nسلال سخان الهواء المتجددة.\nالمسودة الأولى بدأها المهندس. عبد الله محمد عبد الله، مراجعة \nإخراج المهندس: جمال عرفة، مراجعة مراقبة الجودة م. سمير عبد الجليل \nفي edec، وقبله المدير العام م. م. عبد السلام، وافق عليه م: \nمايكل جوerge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، \nومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPC التفتيش والجودة \nالسيطرة على قطاع الرأس\nالمواصفات الفنية\nغرض | منفاخ السخام\nلا منفاخ السخام | 22 \n لكل غلاية\nنوع منفاخ السخام | 1.\nقابل للسحب\n2. شبه قابل للسحب\nتصنيع | الماس - الولايات المتحدة الأمريكية\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية... إلخ\nعزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا\nعزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام\nمنفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية... إلخ\nعزل \n قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا\nعزل \n الكابلات الكهربائية فeeding للمحرك من هذا \n منفاخ السخام\nمنفاخ السخام \n يجب أن تكون معزولة ميكانيكيا عن طريق إغلاق صمام الشفط والتسليم\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب لقياس المحسس\nمطرقة,\n وجع الهواء\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب لقياس المحسس\nمطرقة,\n وجع الهواء\nالعمل المراد تنفيذه\nالتعديل مع التعبئة الدائرية الصلبة\nقم بتشغيل الحامل للأمام (بضع بوصات) لتوفير أ \n خلوص العمل بين الحاجز والجزء الخلفي من SG (الغدة الصلبة)\nقم بربط SG خارج المحور حتى القفل الأول \n تتم محاذاة الفتحة (إجمالي 6) مع فتحة القفل (إجمالي 4) في الجزء الخلفي من \n hub\nقم بتوصيل مصدر طاقة المحرك وأعده \n النقل إلى موضع التوقف الخلفي يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط \n باستخدام الصمام القفاز، قم بتشغيل الوصلة و/أو قم بإيقاف SG بقوة في القفاز \n أجهزة تركيب الصمام افتح صمام عزل وسط النفخ واضغط \n الأنابيب المنبع من صمام القفاز\nإخطار \"العمليات\" بأن منفاخ السخام سيكون \n تشغيل تجريبي\nقم بتشغيل منفاخ السخام، وتحقق من وجود تسرب أو غيره \n المشاكل إجراء التصحيحات/الإصلاحات كما هو مطلوب\nإذا لم يكن هناك تسرب أو مشاكل أخرى وجدت، \n قم بإخطار \"العمليات\" بأنه قد يتم وضع منفاخ السخام في الخدمة العادية\nقم بتشغيل الحامل للأمام (بضع بوصات) لتوفير أ \n خلوص العمل بين الحاجز والجزء الخلفي من SG (الغدة الصلبة)\nقم بربط SG خارج المحور حتى القفل الأول \n تتم محاذاة الفتحة (إجمالي 6) مع فتحة القفل (إجمالي 4) في الجزء الخلفي من \n hub\nقم بتوصيل مصدر طاقة المحرك وأعده \n النقل إلى موضع التوقف الخلفي يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط \n باستخدام الصمام القفاز، قم بتشغيل الوصلة و/أو قم بإيقاف SG بقوة في القفاز \n أجهزة تركيب الصمام افتح صمام عزل وسط النفخ واضغط \n الأنابيب المنبع من صمام القفاز\nإخطار \"العمليات\" بأن منفاخ السخام سيكون \n تشغيل تجريبي\nقم بتشغيل منفاخ السخام، وتحقق من وجود تسرب أو غيره \n المشاكل إجراء التصحيحات/الإصلاحات كما هو مطلوب\nإذا لم يكن هناك تسرب أو مشاكل أخرى وجدت، \n قم بإخطار \"العمليات\" بأنه قد يتم وضع منفاخ السخام في الخدمة العادية\nاستبدال التعبئة الدائرية الصلبة\nيوصى باستبدال مجموعة التعبئة الكاملة للحصول على أقصى قدر من الخدمة \n الحياة، نظرًا لأن ارتفاع مجموعة التعبئة الإجمالية لمجموعة الحلقات الخمسة (حلقتان نهائيتان و3 \n حلقات الختم) هي 18 بوصة (4572 ملم) ويمكن ضبط SG لحوالي 75 بوصة (1905 ملم)\nقم بإخطار \"العمليات\" بأنه تتم إزالة منفاخ السخام من الخدمة عن بعد \n التحكم\nقم بعزل وسط القص في أعلى الصمام القفاز وقم بتخفيف أي محاصرين \n الضغط ينبغي اتخاذ الاحتياطات اللازمة لمنع أي تراكم للضغط من \n صمام العزل المنبع\nافصل وصلة تشغيل الصمام القفاز وقم بتشغيل الحامل للأمام \n حوالي 10-12 بوصة (254 ملم - 3048 ملم)\nقم بتعطيل مصدر طاقة المحرك\nقم بإزالة مفتاح القفل من SG\nباستخدام مفتاح البراغي، قم بفك خيط SG من المحور\nافصل أنبوب التغذية عن الصمام القفاز وقم بتحريكه نحو \n النقل قم بذلك حتى يكون هناك مسافة كافية بين نهاية التغذية \n الأنبوب والحاجز لإزالة مجموعة SG والتعبئة\nقم بإزالة مجموعة SG عن طريق إخراجها من أنبوب التغذية\nإذا كان يتم استبدال مجموعة التعبئة جزئيًا فقط، فقم بإزالة الحلقات الخلفية \n مطلوب حلقة النهاية الخلفية يجب يتم استبداله عند إضافة حلقات لا \n إتلاف/إزعاج الحلقات المتبقية أو الجلبة الأمامية\nفي حالة استبدال مجموعة التغليف الكاملة، قم بإزالة حلقات التغليف و \n البطانة الأمامية البطانة الأمامية مصممة للاستخدام مع العبوة ذات الخمس حلقات \n تحتوي المجموعة على فتحتين ملولبتين (#10-24 @ 180) لسحب الجلبة من \n محور النقل\nفي بعض المواقف، قد يكون من الضروري دعم نهاية محور الرمح \n الأنبوب وفكه من الحامل. من خلال القيام بذلك، يمكن أن يكون أنبوب التغذية \n يتم دفعها عبر محور النقل لإزالة الجلبة الأمامية والتعبئة أيضًا، \n المحور واضح للتنظيف\nقم بإزالة حلقات التغليف بخطاف تعبئة مرن قم بتوجيه الخطاف لتجنبه \n إتلاف أنبوب التغذية أو تجويف المحور\nقم بتنظيف تجويف تعبئة تجويف المحور والأسنان الداخلية لإزالة أي منها \n الحطام/البقايا قد تكون هناك حاجة إلى مذيب لإزالة جميع البقايا\nافحص الجلبة الأمامية والجلبة الخلفية ونظفهما أو استبدلهما حسب الحاجة \n يتم ضغط البطانة الخلفية برفق على SG\nقم بتمرير أنبوب التغذية عبر محور النقل وقم بتوصيل شفة الرمح به \n شفة المحور يجب دائمًا استخدام حشية مانعة للتسرب جديدة. قد يكون أنبوب التغذية كذلك \n يتم سحبها باستخدام قطعة قصيرة من القضيب أو الأنابيب مع 0 D أصغر قليلاً \n من أنبوب التغذية I D قد يؤدي استخدام أجهزة الإمساك 0 D إلى إتلاف 0 D \n سطح الختم\nقم بتركيب الجلبة الأمامية فوق أنبوب التغذية (قطر دليلي صغير تجاه \n المحور) وفي تجويف المحور قد تكون النهاية المسطحة لمجموعة أدوات التعبئة \n تستخدم لوضع الجلبة على كتف المحور، وقد يساعد ذلك في رفع البطانة قليلاً \n أنبوب التغذية لتوجيه الجلبة إلى تجويف المحور الصغير إذا لم تكن الجلبة كذلك \n عند وضعها في المحور بشكل صحيح، ستكون التعبئة وSG خارج موضعهما\nقم بإزالة أي معدن مرتفع عن أنبوب التغذية 0 D بقطعة قماش الزعفران فوق مبرد أو \n استخدم حجرًا ناعمًا للتحقق من النهاية، وخيوط التثبيت أو أخدود الحلقة المفاجئة، وP/N و \n وضع علامة على الشعار\nقبل وضع كل قسم من حلقة الختم فوق أنبوب التغذية، \n ضع معرف الحلقة المخروطية فوق الصورة المصغرة أثناء تدويرها \n التعبئة قم بلف الجزء الحاد من العبوة قليلاً والذي يتصل أولاً \n أنبوب التغذية تذكر أن حلقات ختم التعبئة موجهة بشكل مخروطي نحوها \n الناقل الأمامي يؤدي إلى زيادة القطر قليلاً ويجعله لطيفًا \n الرصاص في، ويمنع تلف التعبئة I D\nقم بتحريك كل حلقة من التعبئة (استخدم التسلسل المناسب والشطبة نحو الأمام \n الجلبة) إلى وضعها الكامل وتثبيتها مع 3 إلى 4 تأثيرات صلبة لل \n أداة التعبئة يجب أن تتطابق الشطبة الموجودة في نهاية أداة التعبئة مع الشطبة \n حلقات التعبئة يجب تركيب الحلقات المقسمة باستخدام سكينة واحدة \n تخفيضات متداخلة بشكل صحيح\nقم بتحريك SG فوق أنبوب التغذية وقم بربطه في المحور حتى يتم الاتصال به \n مع التعبئة لا تشديد\nقم بتوصيل أنبوب التغذية والصمام القفاز وفقًا لتوجيهات منفاخ السخام \n دليل التعليمات حشية مانعة للتسرب جديدة، تشحيم مناسب وسليم \n يجب دائمًا استخدام عزم الدوران\nباستخدام مفتاح البراغي، قم بربط SG في المحور حتى يكون هناك ما يكفي \n قم بتحميل العبوة مسبقًا أو استخدم مفتاح الربط مع مفتاح عزم الدوران و \n عزم الغدة إلى 180 رطل (2033 نيوتن متر) للحصول على تعليمات عزم الدوران المحددة،\nقم بربط SG خارج المحور حتى تتم محاذاة فتحة القفل الأولى (إجمالي 6). \n مع فتحة قفل (إجمالي 4) في الجزء الخلفي من المحور\nقم بتثبيت مفتاح القفل باستخدام غسالة المسمار والقفل 10-32 تأكد \n يتم تعشيق مفتاح القفل بشكل كامل في فتحة المحور قبل ربطه \n المسمار\nقم بتوصيل مصدر إمداد المحرك وأعد العربة إلى وضع التوقف الخلفي \n يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط مع تشغيل الصمام القفاز \n الربط و/أو إيقاف SG بقوة في جهاز تركيب الصمام القفاز مفتوح \n صمام عزل وسط النفخ والضغط على الأنابيب في اتجاه المنبع \n صمام القفاز\nقم بإخطار \"العمليات\" بأنه سيتم تشغيل منفاخ السخام بشكل تجريبي\nقم بتشغيل منفاخ السخام، وتحقق من عدم وجود تسرب أو مشاكل أخرى \n التصحيحات / الإصلاحات كما هو مطلوب\nإذا لم يتم العثور على أي تسرب أو مشاكل أخرى، قم بإبلاغ \"العمليات\" بأن \n يمكن وضع منفاخ السخام في الخدمة العادية\nقم بإخطار \"العمليات\" بأنه تتم إزالة منفاخ السخام من الخدمة عن بعد \n التحكم\nقم بعزل وسط القص في أعلى الصمام القفاز وقم بتخفيف أي محاصرين \n الضغط ينبغي اتخاذ الاحتياطات اللازمة لمنع أي تراكم للضغط من \n صمام العزل المنبع\nافصل وصلة تشغيل الصمام القفاز وقم بتشغيل الحامل للأمام \n حوالي 10-12 بوصة (254 ملم - 3048 ملم)\nقم بتعطيل مصدر طاقة المحرك\nقم بإزالة مفتاح القفل من SG\nباستخدام مفتاح البراغي، قم بفك خيط SG من المحور\nافصل أنبوب التغذية عن الصمام القفاز وقم بتحريكه نحو \n النقل قم بذلك حتى يكون هناك مسافة كافية بين نهاية التغذية \n الأنبوب والحاجز لإزالة مجموعة SG والتعبئة\nقم بإزالة مجموعة SG عن طريق إخراجها من أنبوب التغذية\nإذا كان يتم استبدال مجموعة التعبئة جزئيًا فقط، فقم بإزالة الحلقات الخلفية \n مطلوب حلقة النهاية الخلفية يجب يتم استبداله عند إضافة حلقات لا \n إتلاف/إزعاج الحلقات المتبقية أو الجلبة الأمامية\nفي حالة استبدال مجموعة التغليف الكاملة، قم بإزالة حلقات التغليف و \n البطانة الأمامية البطانة الأمامية مصممة للاستخدام مع العبوة ذات الخمس حلقات \n تحتوي المجموعة على فتحتين ملولبتين (#10-24 @ 180) لسحب الجلبة من \n محور النقل\nفي بعض المواقف، قد يكون من الضروري دعم نهاية محور الرمح \n الأنبوب وفكه من الحامل. من خلال القيام بذلك، يمكن أن يكون أنبوب التغذية \n يتم دفعها عبر محور النقل لإزالة الجلبة الأمامية والتعبئة أيضًا، \n المحور واضح للتنظيف\nقم بإزالة حلقات التغليف بخطاف تعبئة مرن قم بتوجيه الخطاف لتجنبه \n إتلاف أنبوب التغذية أو تجويف المحور\nقم بتنظيف تجويف تعبئة تجويف المحور والأسنان الداخلية لإزالة أي منها \n الحطام/البقايا قد تكون هناك حاجة إلى مذيب لإزالة جميع البقايا\nافحص الجلبة الأمامية والجلبة الخلفية ونظفهما أو استبدلهما حسب الحاجة \n يتم ضغط البطانة الخلفية برفق على SG\nقم بتمرير أنبوب التغذية عبر محور النقل وقم بتوصيل شفة الرمح به \n شفة المحور يجب دائمًا استخدام حشية مانعة للتسرب جديدة. قد يكون أنبوب التغذية كذلك \n يتم سحبها باستخدام قطعة قصيرة من القضيب أو الأنابيب مع 0 D أصغر قليلاً \n من أنبوب التغذية I D قد يؤدي استخدام أجهزة الإمساك 0 D إلى إتلاف 0 D \n سطح الختم\nقم بتركيب الجلبة الأمامية فوق أنبوب التغذية (قطر دليلي صغير تجاه \n المحور) وفي تجويف المحور قد تكون النهاية المسطحة لمجموعة أدوات التعبئة \n تستخدم لوضع الجلبة على كتف المحور، وقد يساعد ذلك في رفع البطانة قليلاً \n أنبوب التغذية لتوجيه الجلبة إلى تجويف المحور الصغير إذا لم تكن الجلبة كذلك \n عند وضعها في المحور بشكل صحيح، ستكون التعبئة وSG خارج موضعهما\nقم بإزالة أي معدن مرتفع عن أنبوب التغذية 0 D بقطعة قماش الزعفران فوق مبرد أو \n استخدم حجرًا ناعمًا للتحقق من النهاية، وخيوط التثبيت أو أخدود الحلقة المفاجئة، وP/N و \n وضع علامة على الشعار\nقبل وضع كل قسم من حلقة الختم فوق أنبوب التغذية، \n ضع معرف الحلقة المخروطية فوق الصورة المصغرة أثناء تدويرها \n التعبئة قم بلف الجزء الحاد من العبوة قليلاً والذي يتصل أولاً \n أنبوب التغذية تذكر أن حلقات ختم التعبئة موجهة بشكل مخروطي نحوها \n الناقل الأمامي يؤدي إلى زيادة القطر قليلاً ويجعله لطيفًا \n الرصاص في، ويمنع تلف التعبئة I D\nقم بتحريك كل حلقة من التعبئة (استخدم التسلسل المناسب والشطبة نحو الأمام \n الجلبة) إلى وضعها الكامل وتثبيتها مع 3 إلى 4 تأثيرات صلبة لل \n أداة التعبئة يجب أن تتطابق الشطبة الموجودة في نهاية أداة التعبئة مع الشطبة \n حلقات التعبئة يجب تركيب الحلقات المقسمة باستخدام سكينة واحدة \n تخفيضات متداخلة بشكل صحيح\nقم بتحريك SG فوق أنبوب التغذية وقم بربطه في المحور حتى يتم الاتصال به \n مع التعبئة لا تشديد\nقم بتوصيل أنبوب التغذية والصمام القفاز وفقًا لتوجيهات منفاخ السخام \n دليل التعليمات حشية مانعة للتسرب جديدة، تشحيم مناسب وسليم \n يجب دائمًا استخدام عزم الدوران\nباستخدام مفتاح البراغي، قم بربط SG في المحور حتى يكون هناك ما يكفي \n قم بتحميل العبوة مسبقًا أو استخدم مفتاح الربط مع مفتاح عزم الدوران و \n عزم الغدة إلى 180 رطل (2033 نيوتن متر) للحصول على تعليمات عزم الدوران المحددة،\nقم بربط SG خارج المحور حتى تتم محاذاة فتحة القفل الأولى (إجمالي 6). \n مع فتحة قفل (إجمالي 4) في الجزء الخلفي من المحور\nقم بتثبيت مفتاح القفل باستخدام غسالة المسمار والقفل 10-32 تأكد \n يتم تعشيق مفتاح القفل بشكل كامل في فتحة المحور قبل ربطه \n المسمار\nقم بتوصيل مصدر إمداد المحرك وأعد العربة إلى وضع التوقف الخلفي \n يجب اتخاذ الاحتياطات اللازمة لتجنب الارتباط مع تشغيل الصمام القفاز \n الربط و/أو إيقاف SG بقوة في جهاز تركيب الصمام القفاز مفتوح \n صمام عزل وسط النفخ والضغط على الأنابيب في اتجاه المنبع \n صمام القفاز\nقم بإخطار \"العمليات\" بأنه سيتم تشغيل منفاخ السخام بشكل تجريبي\nقم بتشغيل منفاخ السخام، وتحقق من عدم وجود تسرب أو مشاكل أخرى \n التصحيحات / الإصلاحات كما هو مطلوب\nإذا لم يتم العثور على أي تسرب أو مشاكل أخرى، قم بإبلاغ \"العمليات\" بأن \n يمكن وضع منفاخ السخام في الخدمة العادية\nالصلبة عزم الدوران الغدة Instruالإجراءات\nيتطلب عزم الدوران للغدة الصلبة استخدام مفتاح الربط \n مفتاح الربط ومفتاح عزم الدوران بمحرك 1/2 بوصة قيمة عزم الدوران الصافية المطبقة على \n وتعتمد الغدة الصلبة على عاملين:\nطول مفتاح العمل\nطول العمل هو سمة من سمات تصميم مفتاح عزم الدوران المحدد وهو كذلك \n ليس الطول المادي الفعلي لمفتاح عزم الدوران\nزاوية الإزاحة\nزاوية الإزاحة هي تلك الزاوية الواقعة بين محور مقبض مفتاح الربط \n ومحور مفتاح العزم إذا كان المقبض على مفتاح الربط و \n مفتاح عزم الدوران في الخط، زاوية الإزاحة هي 0\nتعتمد قيمة عزم دوران الغدة البالغة 180 بوصة (2033 نيوتن متر) على مفتاح عزم الدوران \n مع \"طول عمل\" يبلغ 65 بوصة (1651 ملم) مع \"زاوية إزاحة\" 0 مع \n مقبض مفتاح البراغي\nزاوية الإزاحة هي تلك الزاوية الواقعة بين محور مقبض مفتاح الربط \n ومحور مفتاح العزم إذا كان المقبض على مفتاح الربط و \n مفتاح عزم الدوران في الخط، زاوية الإزاحة هي 0\nتعتمد قيمة عزم دوران الغدة البالغة 180 بوصة (2033 نيوتن متر) على مفتاح عزم الدوران \n مع \"طول عمل\" يبلغ 65 بوصة (1651 ملم) مع \"زاوية إزاحة\" 0 مع \n مقبض مفتاح البراغي\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nالتفاصيل | رقم الجزء | وصف | مطلوب.\n1 | لكل طلب | جسم الصمام | 1\n2 | 344381-1033\n 309785-1129\n 301551-0112\n 344954-1121\n 344286-1122 | تجميع ساق الصمام والقرص\n قرص صمام مرن\n غسالة التجنيب\n صامولة تثبيت ساق الصمام\n ساق الصمام (88.3 \n مم) | 1\n 1\n 1\n 1\n 1\n3 | 309786-1128\n 310-671-1116 | مقعد صمام مرن (أصلي 3.475 O.D.\n مجموعة الصمامات المرنة (استبدال 3.507 O.D.) | 1\n 1\n4 | 302028-0115 | قرص التحكم في الضغط \n (99.1 ملم) | 1\n5 | 342928-1136 | دليل ساق الصمام | 1\n6 | 301167-2114\n 301167-2114 | غسالة دليل الصمام (الألومنيوم - قياسي)\n غسالة دليل الصمام (النحاس - بديل) | 1\n 1\n7 | 302032-0119 | التعبئة الجوز | 1\n8 | 347691-010أ | تعبئة جذع الصمام (قياسي غير الأسبستوس) | 1 مجموعة\n9 | 302051-0115 | ربيع صمام | 1\n10 | 301808-0113 | محبس زنبرك الصمام | 1\n11 | 301142-0118 | نير الصمام | 1\n12 | 301235-0116 | دبوس نير الصمام | 1\n13 | 301158-0119 | دبوس الزناد | 1\n14 | 309183-0129 | مشغل | 1\n15 | 305590-0116 | 3/4-10x3.50 Long stud | 4\n16 | 302027-0116 | غسالة التعبئة | 1\n17 | 304634-0117 | طوقا | 1\n18 | 343975-1128 | قابس أنبوب سداسي 3/4 | 1\n19 | 343632-1131 | قفل دبوس المكونات | 1\n20 | 863607-1716 | 3/32 × 1/2 دبوس كوتر | 1\n21 | 863607-1934 | 1/8 × 1-1/4 دبوس كوتر | 1\n22 | 101237-6115 | 3/4-10 صامولة سداسية ثقيلة | 4\n23 | 906902-0003 | التشحيم \n مناسب | 1\nالتفاصيل | رقم الجزء | وصف | مطلوب.\n1 | 327178-1027 | تجميع الكتلة المحورية | 1\n2 | 906902-0009 | تركيب التشحيم | 1\n3 | 348580-010ج | ذراع القفاز | 1\n4 | 323288-1023\n 323412-1022 | تجميع الكامة (اليد اليمنى)\n تجميع الكامة (اليد اليسرى) | 1\n 1\n5 | 305670-1117 | حاجز | 1\n6 | 305666-0115 | غسالة | 1\n7 | 309428-0116 | الكتف \n بولت | 1\n8 | 327882-1123 | فاصل \n غسالة | 1\n9 | 907920-0007 | حلقة الاحتفاظ | 1\n10 | 869068-0012 | غسالة 1-1/2x.751/.757 | 2\n11 | 907920-0008 | الاحتفاظ \n خاتم | 1\n12 | 906902-0003 | تركيب التشحيم | 1\n13 | 901118-0049 | تحمل | 1\n14 | 906902-0010 | تركيب التشحيم | 1\n15 | 869016-3200 | 3/4 \n غسالة قفل سبليت | 1\n16 | 863015-3200 | 3/4-10 صامولة سداسية | 1\n17 | 863007-6000 | 5/8-18 Hex \n Jam Nut | 1\n18 | 350654-000أ | القفاز \n تجميع الصمام | 1\n19 | 317030-1125 | القفاز \n قوس صمام | 1\n20 | 305590-0116 | 3/4-10 × 3-1/2 \n مسمار | 4\n21 | 101237-6115 | 3/4-10 ثقيل \n الجوز السداسي | 4\n22 | 304634-0117 | تغذية \n طوقا الأنبوب | 1\n23 | 865025-2736 | 3/8-16 × 1-1/2 سداسي \n برغي غطاء الرأس | 2\n24 | 869016-2700 | 3/8 \n غسالة قفل سبليت | 2\n25 | 304535-0117 | لقط \n شفة | 1\n27 | 308565-0111 | شفة | 1\n28 | 869016-2900 | 1/2 \n غسالة قفل سبليت | 6\n29 | 865005-2941 | 1/2-13 × 2-1/4 برغي رأس سداسي | 4\n30 | 863015-2900 | 1/2-13 سداسي \n الجوز | 4\n31 | 863631-2536 | 1/4 × 1-1/2 لفة \n دبوس | 2\n32 | 865005-2938 | 1/2-13 برغي غطاء الرأس السداسي | 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-01.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-03.jpg",
   "alt": ""
  }
 ]
}