{
 "id": "arabic-web-boilers-ar-sv-002-r0-htm",
 "doc_number": "SV-002-R0",
 "title_en": "",
 "title_ar": "SV-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_SV-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يسرد هذا المستند الصيانة \nالإجراء P1، والذي يجب تنفيذه سنويًا كما هو مشار إليه في Y1 \nكتلة العنوان"
  },
  {
   "type": "paragraph",
   "text": "صمام الأمان للبخار الساخن جدًا \nحماية الغلاية من زيادة الضغط فوق 178 بار"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني مقبولاً المدير العام \nقبل. م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nجليل في شركة EDEPCo، وموافقة المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا ."
  },
  {
   "type": "table",
   "rows": [
    [
     "نوع الصمام",
     "VSE1.4 00.125.M.200V13X.110.144.175.160"
    ],
    [
     "عطوف",
     "هوائي"
    ],
    [
     "تصنيع",
     "سمبل"
    ],
    [
     "دولة",
     "التشيكية"
    ],
    [
     "ضبط الضغط (شريط)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \nالمحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة الأمان والأحذية وما إلى ذلك."
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون الغلاية خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون ضغط الغلاية صفراً."
  },
  {
   "type": "paragraph",
   "text": "تأكد من استنزاف المرجل."
  },
  {
   "type": "paragraph",
   "text": "تأكد من فتحات المرجل \n يجب يكون مفتوح."
  },
  {
   "type": "paragraph",
   "text": "عزل صمام الأمان ميكانيكيا و \nكهربائيا."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.",
    "سياج أمان (حبل) مع علامات التحذير \nالمحيطة بمنطقة العمل.",
    "ارتدِ خوذة الأمان والأحذية وما إلى ذلك.",
    "يجب أن تكون الغلاية خارج الخدمة.",
    "يجب أن يكون ضغط الغلاية صفراً.",
    "تأكد من استنزاف المرجل.",
    "تأكد من فتحات المرجل \n يجب يكون مفتوح.",
    "عزل صمام الأمان ميكانيكيا و \nكهربائيا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن المرجل خارج التشغيل، و \n يجب أن يكون الضغط داخل خطوط الأنابيب المتصلة بصمام الأمان صفراً"
  },
  {
   "type": "paragraph",
   "text": "تأكد من خط الأنابيب \n استنزفت."
  },
  {
   "type": "paragraph",
   "text": "تأكد من عزل الهواء"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن المرجل خارج التشغيل، و \n يجب أن يكون الضغط داخل خطوط الأنابيب المتصلة بصمام الأمان صفراً",
    "تأكد من خط الأنابيب \n استنزفت.",
    "تأكد من عزل الهواء"
   ]
  },
  {
   "type": "paragraph",
   "text": "التفكيك الجزئي لصمام الأمان"
  },
  {
   "type": "paragraph",
   "text": "المسمار المكسرات لا. 8"
  },
  {
   "type": "paragraph",
   "text": "المسمار المكسرات لا. 9"
  },
  {
   "type": "paragraph",
   "text": "المسمار المكسرات لا. 11."
  },
  {
   "type": "paragraph",
   "text": "المسمار المكسرات رقم. 12"
  },
  {
   "type": "paragraph",
   "text": "تناول صمام الأمان."
  },
  {
   "type": "list",
   "items": [
    "المسمار المكسرات لا. 8",
    "المسمار المكسرات لا. 9",
    "المسمار المكسرات لا. 11.",
    "المسمار المكسرات رقم. 12",
    "تناول صمام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وإصلاح جميع الأجزاء"
  },
  {
   "type": "paragraph",
   "text": "افحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد)."
  },
  {
   "type": "paragraph",
   "text": "قم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب."
  },
  {
   "type": "paragraph",
   "text": "التحقق من الربيع لا. 10، \n استبدال إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من التشديد \n المسمار 13 للبخار الساخن للغاية SV"
  },
  {
   "type": "list",
   "items": [
    "افحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.",
    "افحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).",
    "قم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.",
    "تحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.",
    "التحقق من الربيع لا. 10، \n استبدال إذا لزم الأمر.",
    "تحقق من التشديد \n المسمار 13 للبخار الساخن للغاية SV"
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع صمام الأمان"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء جيدًا قبل أي تجميع."
  },
  {
   "type": "paragraph",
   "text": "تجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء جيدًا قبل أي تجميع.",
    "تجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "إذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4."
  },
  {
   "type": "paragraph",
   "text": "بعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام."
  },
  {
   "type": "list",
   "items": [
    "إذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.",
    "بعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالكود:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: \nالتوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "الصراخ المتاعب"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "الأسباب المحتملة",
     "علاج"
    ],
    [
     "1. \n تسرب",
     "- \n أسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة",
     "- \n طحن المقعد\n- \n استبدال \n جزء الضرر."
    ],
    [
     "2. \n التعبئة المكسورة \n غطاء \n (تابع علبة الحشو)",
     "- \n عصر الناعمة \n حلقة الختم بسبب تقلب درجات الحرارة.",
     "- \n بدائل ال \n غطاء التعبئة."
    ],
    [
     "- \n مسامير مفككة من \n الغطاء بسبب اهتزاز الأنابيب.",
     "- \n أعد تشديد \n البراغي."
    ],
    [
     "3. \n تعبئة التسرب",
     "- \n التعبئة البالية",
     "- \n تشديد كاف \n من البراغي."
    ],
    [
     "- \n جفت التعبئة.",
     "- \n استبدال \n التعبئة."
    ],
    [
     "4. \n خلل في الكهرباء \n محرك مؤازر",
     "- \n الخلل في الحد \n مفاتيح",
     "- \n تعديل الحد \n مفاتيح."
    ],
    [
     "- \n الخلل في اللحظة \n مفاتيح.",
     "- \n لحظة التعديل \n مفاتيح."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول رقم (1): مواد الحشو الموصى بها"
  },
  {
   "type": "table",
   "rows": [
    [
     "مادة الصمام",
     "سلك اللحام",
     "الدين",
     "أوس",
     "القطب",
     "الدين",
     "أوس"
    ],
    [
     "11416.1",
     "UnionIMo",
     "SGMo",
     "إير\n80S-G",
     "إي-ب121",
     "كيلو بايت التاسع\nس/245/26",
     "E7016"
    ],
    [
     "12022.1",
     "UnionIMo",
     "SGMo",
     "إير\n80S-G",
     "إي-ب121",
     "كيلو بايت التاسع\nس/245/26",
     "E7016"
    ],
    [
     "15020.1",
     "UnionIMo",
     "SGMo",
     "إير\n80S-G",
     "إي-ب302\nإي إم أو-48",
     "EkbMo",
     "E7018-A1"
    ],
    [
     "15121.5",
     "UnionICrMo",
     "SGCrMo1",
     "إير\n80S-G",
     "إي-ب312\nإي-كرمو-14ب",
     "إكبكرمو1",
     "E8018-B2"
    ],
    [
     "15128.5",
     "G315/GMoCr14\nUnionIMoV2",
     "SGMoV",
     "",
     "إي-ب321\nإي-كرموف-14ب",
     "EkbCrMo2/26",
     "E9016-B3"
    ],
    [
     "15313.5",
     "يونيونICrMO910",
     "SGCrMo2",
     "",
     "إي-ب329\nE-CrMo1-35B",
     "EkbCrMo2",
     "E9015-B3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "طول الشكل (1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مدخل",
     "6",
     "كم دليل",
     "10",
     "ربيع"
    ],
    [
     "2",
     "جسم",
     "6 أ",
     "غطاء",
     "11",
     "المكسرات"
    ],
    [
     "3",
     "مقعد الجسم",
     "7",
     "مغزل",
     "12",
     "المكسرات"
    ],
    [
     "4",
     "مخروط",
     "8",
     "المكسرات",
     "13",
     "تشديد المسمار"
    ],
    [
     "5",
     "مكبس التوجيه",
     "9",
     "المكسرات",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nيسرد هذا المستند الصيانة \nالإجراء P1، والذي يجب تنفيذه سنويًا كما هو مشار إليه في Y1 \nكتلة العنوان\nصمام الأمان للبخار الساخن جدًا \nحماية الغلاية من زيادة الضغط فوق 178 بار\nالمسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني مقبولاً المدير العام \nقبل. م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nجليل في شركة EDEPCo، وموافقة المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا .\nنوع الصمام | VSE1.4 00.125.M.200V13X.110.144.175.160\nعطوف | هوائي\nتصنيع | سمبل\nدولة | التشيكية\nضبط الضغط (شريط)\nاحتياطات السلامة\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان (حبل) مع علامات التحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nيجب أن تكون الغلاية خارج الخدمة.\nيجب أن يكون ضغط الغلاية صفراً.\nتأكد من استنزاف المرجل.\nتأكد من فتحات المرجل \n يجب يكون مفتوح.\nعزل صمام الأمان ميكانيكيا و \nكهربائيا.\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان (حبل) مع علامات التحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nيجب أن تكون الغلاية خارج الخدمة.\nيجب أن يكون ضغط الغلاية صفراً.\nتأكد من استنزاف المرجل.\nتأكد من فتحات المرجل \n يجب يكون مفتوح.\nعزل صمام الأمان ميكانيكيا و \nكهربائيا.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nتأكد من أن المرجل خارج التشغيل، و \n يجب أن يكون الضغط داخل خطوط الأنابيب المتصلة بصمام الأمان صفراً\nتأكد من خط الأنابيب \n استنزفت.\nتأكد من عزل الهواء\nتأكد من أن المرجل خارج التشغيل، و \n يجب أن يكون الضغط داخل خطوط الأنابيب المتصلة بصمام الأمان صفراً\nتأكد من خط الأنابيب \n استنزفت.\nتأكد من عزل الهواء\nالتفكيك الجزئي لصمام الأمان\nالمسمار المكسرات لا. 8\nالمسمار المكسرات لا. 9\nالمسمار المكسرات لا. 11.\nالمسمار المكسرات رقم. 12\nتناول صمام الأمان.\nالمسمار المكسرات لا. 8\nالمسمار المكسرات لا. 9\nالمسمار المكسرات لا. 11.\nالمسمار المكسرات رقم. 12\nتناول صمام الأمان.\nفحص وإصلاح جميع الأجزاء\nافحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nقم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.\nتحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.\nالتحقق من الربيع لا. 10، \n استبدال إذا لزم الأمر.\nتحقق من التشديد \n المسمار 13 للبخار الساخن للغاية SV\nافحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nقم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.\nتحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.\nالتحقق من الربيع لا. 10، \n استبدال إذا لزم الأمر.\nتحقق من التشديد \n المسمار 13 للبخار الساخن للغاية SV\nتجميع صمام الأمان\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nتجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك.\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nتجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك.\nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.\nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام.\nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.\nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام.\nملحوظات:\nالموقع: المعدات \nالكود:\nتم الفحص \nبواسطة: \nالتوقيع: التاريخ:\nالصراخ المتاعب\nمشكلة | الأسباب المحتملة | علاج\n1. \n تسرب | - \n أسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة | - \n طحن المقعد\n- \n استبدال \n جزء الضرر.\n2. \n التعبئة المكسورة \n غطاء \n (تابع علبة الحشو) | - \n عصر الناعمة \n حلقة الختم بسبب تقلب درجات الحرارة. | - \n بدائل ال \n غطاء التعبئة.\n- \n مسامير مفككة من \n الغطاء بسبب اهتزاز الأنابيب. | - \n أعد تشديد \n البراغي.\n3. \n تعبئة التسرب | - \n التعبئة البالية | - \n تشديد كاف \n من البراغي.\n- \n جفت التعبئة. | - \n استبدال \n التعبئة.\n4. \n خلل في الكهرباء \n محرك مؤازر | - \n الخلل في الحد \n مفاتيح | - \n تعديل الحد \n مفاتيح.\n- \n الخلل في اللحظة \n مفاتيح. | - \n لحظة التعديل \n مفاتيح.\nجدول رقم (1): مواد الحشو الموصى بها\nمادة الصمام | سلك اللحام | الدين | أوس | القطب | الدين | أوس\n11416.1 | UnionIMo | SGMo | إير\n80S-G | إي-ب121 | كيلو بايت التاسع\nس/245/26 | E7016\n12022.1 | UnionIMo | SGMo | إير\n80S-G | إي-ب121 | كيلو بايت التاسع\nس/245/26 | E7016\n15020.1 | UnionIMo | SGMo | إير\n80S-G | إي-ب302\nإي إم أو-48 | EkbMo | E7018-A1\n15121.5 | UnionICrMo | SGCrMo1 | إير\n80S-G | إي-ب312\nإي-كرمو-14ب | إكبكرمو1 | E8018-B2\n15128.5 | G315/GMoCr14\nUnionIMoV2 | SGMoV |  | إي-ب321\nإي-كرموف-14ب | EkbCrMo2/26 | E9016-B3\n15313.5 | يونيونICrMO910 | SGCrMo2 |  | إي-ب329\nE-CrMo1-35B | EkbCrMo2 | E9015-B3\nطول الشكل (1)\n1 | مدخل | 6 | كم دليل | 10 | ربيع\n2 | جسم | 6 أ | غطاء | 11 | المكسرات\n3 | مقعد الجسم | 7 | مغزل | 12 | المكسرات\n4 | مخروط | 8 | المكسرات | 13 | تشديد المسمار\n5 | مكبس التوجيه | 9 | المكسرات |  | ",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-002-01.jpg",
   "alt": ""
  }
 ]
}