{
 "id": "arabic-web-boilers-ar-sv-003-r0-htm",
 "doc_number": "SV-003-R0",
 "title_en": "",
 "title_ar": "SV-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_SV-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nأمان\nصمام للطبل"
  },
  {
   "type": "paragraph",
   "text": "VSR \n 1.400.65.H.125IV-12.144.175.110.160"
  },
  {
   "type": "paragraph",
   "text": "سيمبل - التشيك"
  },
  {
   "type": "paragraph",
   "text": "وثيقة\n لا: \n SV-003-r0"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n إجراءات الصيانة (P1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يسرد هذا المستند الصيانة \nالإجراء P1، والذي يجب تنفيذه سنويًا كما هو مشار إليه في Y1 \nكتلة العنوان"
  },
  {
   "type": "paragraph",
   "text": "صمام أمان للأسطوانة لحماية الأسطوانة من الضغط الزائد (حتى 197.9)."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني مقبولاً المدير العام \nقبل. م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nGelil في EDEPC، والتي وافق عليها المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا ."
  },
  {
   "type": "paragraph",
   "text": "نوع الصمام"
  },
  {
   "type": "paragraph",
   "text": "VSR \n 1.400.65.H.125IV-12.144.175.110.160VSR"
  },
  {
   "type": "table",
   "rows": [
    [
     "عطوف",
     "هوائي"
    ],
    [
     "تصنيع",
     "سمبل"
    ],
    [
     "دولة",
     "التشيكية"
    ],
    [
     "ضبط الضغط (شريط)",
     "197.9"
    ],
    [
     "درجة الحرارة ج",
     "365"
    ],
    [
     "واسطة",
     "بخار الماء"
    ],
    [
     "مشترك",
     "لحام"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة الأمان والأحذية وما إلى ذلك."
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون الغلاية خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون ضغط الغلاية صفراً."
  },
  {
   "type": "paragraph",
   "text": "عزل صمام الأمان ميكانيكيا و \nكهربائيا."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.",
    "ارتدِ خوذة الأمان والأحذية وما إلى ذلك.",
    "يجب أن تكون الغلاية خارج الخدمة.",
    "يجب أن يكون ضغط الغلاية صفراً.",
    "عزل صمام الأمان ميكانيكيا و \nكهربائيا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن الضغط في الأسطوانة صفر."
  },
  {
   "type": "paragraph",
   "text": "تأكد من استنزاف الأسطوانة."
  },
  {
   "type": "paragraph",
   "text": "تأكد من فتح الفتحات"
  },
  {
   "type": "paragraph",
   "text": "تأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج."
  },
  {
   "type": "paragraph",
   "text": "تأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الضغط في الأسطوانة صفر.",
    "تأكد من استنزاف الأسطوانة.",
    "تأكد من فتح الفتحات",
    "تأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج.",
    "تأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفكيك الجزئي لصمام الأمان"
  },
  {
   "type": "paragraph",
   "text": "برغي الجوز رقم. 12"
  },
  {
   "type": "paragraph",
   "text": "برغي الجوز رقم. 13"
  },
  {
   "type": "paragraph",
   "text": "برغي الجوز رقم. 11"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصواميل 11-1"
  },
  {
   "type": "paragraph",
   "text": "تناول صمام الأمان."
  },
  {
   "type": "list",
   "items": [
    "برغي الجوز رقم. 12",
    "برغي الجوز رقم. 13",
    "برغي الجوز رقم. 11",
    "قم بفك الصواميل 11-1",
    "تناول صمام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وإصلاح جميع الأجزاء"
  },
  {
   "type": "paragraph",
   "text": "افحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد)."
  },
  {
   "type": "paragraph",
   "text": "قم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب."
  },
  {
   "type": "paragraph",
   "text": "افحص صامولة عمود الدوران (16)، قم بإصلاحها أو استبدالها \n إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "فحص الربيع (10)، \n استبدال إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "افحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.",
    "افحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).",
    "قم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.",
    "تحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.",
    "افحص صامولة عمود الدوران (16)، قم بإصلاحها أو استبدالها \n إذا لزم الأمر",
    "فحص الربيع (10)، \n استبدال إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع صمام الأمان"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء جيدًا قبل أي تجميع."
  },
  {
   "type": "paragraph",
   "text": "تجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء جيدًا قبل أي تجميع.",
    "تجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "إذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4."
  },
  {
   "type": "paragraph",
   "text": "بعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام."
  },
  {
   "type": "list",
   "items": [
    "إذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.",
    "بعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز الصمام:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "الصراخ المتاعب"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. \n تسرب"
  },
  {
   "type": "paragraph",
   "text": "- \n أسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة"
  },
  {
   "type": "paragraph",
   "text": "- \n طحن المقعد"
  },
  {
   "type": "paragraph",
   "text": "- \n استبدال \n جزء الضرر."
  },
  {
   "type": "paragraph",
   "text": "2. \n التعبئة المكسورة \n غطاء \n (تابع علبة الحشو)"
  },
  {
   "type": "paragraph",
   "text": "- \n عصر الناعمة \n حلقة الختم بسبب تقلب درجات الحرارة."
  },
  {
   "type": "paragraph",
   "text": "- \n بدائل ال \n غطاء التعبئة."
  },
  {
   "type": "paragraph",
   "text": "- \n مسامير مفككة من \n الغطاء بسبب اهتزاز الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "- \n أعد تشديد \n البراغي."
  },
  {
   "type": "paragraph",
   "text": "3. \n تعبئة التسرب"
  },
  {
   "type": "paragraph",
   "text": "- \n التعبئة البالية"
  },
  {
   "type": "paragraph",
   "text": "- \n تشديد كاف \n من البراغي."
  },
  {
   "type": "paragraph",
   "text": "- \n جفت التعبئة."
  },
  {
   "type": "paragraph",
   "text": "- \n استبدال \n التعبئة."
  },
  {
   "type": "paragraph",
   "text": "4. \n خلل في الكهرباء \n محرك مؤازر"
  },
  {
   "type": "paragraph",
   "text": "- \n الخلل في الحد \n مفاتيح"
  },
  {
   "type": "paragraph",
   "text": "- \n تعديل الحد \n مفاتيح."
  },
  {
   "type": "paragraph",
   "text": "- \n الخلل في اللحظة \n مفاتيح."
  },
  {
   "type": "paragraph",
   "text": "- \n لحظة التعديل \n مفاتيح."
  },
  {
   "type": "paragraph",
   "text": "جدول رقم (1): مواد الحشو الموصى بها"
  },
  {
   "type": "paragraph",
   "text": "مادة الصمام"
  },
  {
   "type": "paragraph",
   "text": "سلك اللحام"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "القطب"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "12022.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "15020.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب302"
  },
  {
   "type": "paragraph",
   "text": "إي إم أو-48"
  },
  {
   "type": "paragraph",
   "text": "EkbMo"
  },
  {
   "type": "paragraph",
   "text": "E7018-A1"
  },
  {
   "type": "paragraph",
   "text": "15121.5"
  },
  {
   "type": "paragraph",
   "text": "UnionICrMo"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo1"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب312"
  },
  {
   "type": "paragraph",
   "text": "إي-كرمو-14ب"
  },
  {
   "type": "paragraph",
   "text": "إكبكرمو1"
  },
  {
   "type": "paragraph",
   "text": "E8018-B2"
  },
  {
   "type": "paragraph",
   "text": "15128.5"
  },
  {
   "type": "paragraph",
   "text": "G315/GMoCr14"
  },
  {
   "type": "paragraph",
   "text": "UnionIMoV2"
  },
  {
   "type": "paragraph",
   "text": "SGMoV"
  },
  {
   "type": "paragraph",
   "text": "إي-ب321"
  },
  {
   "type": "paragraph",
   "text": "إي-كرموف-14ب"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2/26"
  },
  {
   "type": "paragraph",
   "text": "E9016-B3"
  },
  {
   "type": "paragraph",
   "text": "15313.5"
  },
  {
   "type": "paragraph",
   "text": "يونيونICrMO910"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo2"
  },
  {
   "type": "paragraph",
   "text": "إي-ب329"
  },
  {
   "type": "paragraph",
   "text": "E-CrMo1-35B"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2"
  },
  {
   "type": "paragraph",
   "text": "E9015-B3"
  },
  {
   "type": "paragraph",
   "text": "طول الشكل (1)"
  },
  {
   "type": "paragraph",
   "text": "المكسرات"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مدخل",
     "6",
     "كم دليل",
     "10",
     "ربيع"
    ],
    [
     "2",
     "جسم",
     "6 أ",
     "غطاء",
     "11,11-1",
     "المكسرات"
    ],
    [
     "3",
     "مقعد الجسم",
     "7",
     "مغزل",
     "12",
     "المكسرات"
    ],
    [
     "4",
     "مخروط",
     "8",
     "المكسرات",
     "13",
     ""
    ],
    [
     "5",
     "مكبس التوجيه",
     "9",
     "المكسرات",
     "16",
     "Sمغزل \n الجوز"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nأمان\nصمام للطبل\nVSR \n 1.400.65.H.125IV-12.144.175.110.160\nسيمبل - التشيك\nوثيقة\n لا: \n SV-003-r0\nإجراء:\n إجراءات الصيانة (P1-Y1)\nمقدمة\nيسرد هذا المستند الصيانة \nالإجراء P1، والذي يجب تنفيذه سنويًا كما هو مشار إليه في Y1 \nكتلة العنوان\nصمام أمان للأسطوانة لحماية الأسطوانة من الضغط الزائد (حتى 197.9).\nالمسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني مقبولاً المدير العام \nقبل. م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nGelil في EDEPC، والتي وافق عليها المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا .\nنوع الصمام\nVSR \n 1.400.65.H.125IV-12.144.175.110.160VSR\n\nاحتياطات السلامة\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nيجب أن تكون الغلاية خارج الخدمة.\nيجب أن يكون ضغط الغلاية صفراً.\nعزل صمام الأمان ميكانيكيا و \nكهربائيا.\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nيجب أن تكون الغلاية خارج الخدمة.\nيجب أن يكون ضغط الغلاية صفراً.\nعزل صمام الأمان ميكانيكيا و \nكهربائيا.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nتأكد من أن الضغط في الأسطوانة صفر.\nتأكد من استنزاف الأسطوانة.\nتأكد من فتح الفتحات\nتأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج.\nتأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج.\nتأكد من أن الضغط في الأسطوانة صفر.\nتأكد من استنزاف الأسطوانة.\nتأكد من فتح الفتحات\nتأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج.\nتأكد من وصول درجة الحرارة داخل الأسطوانة إلى \n 35 ج.\nالتفكيك الجزئي لصمام الأمان\nبرغي الجوز رقم. 12\nبرغي الجوز رقم. 13\nبرغي الجوز رقم. 11\nقم بفك الصواميل 11-1\nتناول صمام الأمان.\nبرغي الجوز رقم. 12\nبرغي الجوز رقم. 13\nبرغي الجوز رقم. 11\nقم بفك الصواميل 11-1\nتناول صمام الأمان.\nفحص وإصلاح جميع الأجزاء\nافحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nقم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.\nتحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.\nافحص صامولة عمود الدوران (16)، قم بإصلاحها أو استبدالها \n إذا لزم الأمر\nفحص الربيع (10)، \n استبدال إذا لزم الأمر.\nافحص مخروط صمام الأمان (4) وأعد الطحن \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد صمام الأمان (3) وأعد طحنه \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nقم بإصلاح مخروط صمام الأمان (4) والصمام \n مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل \n هناك.\nتحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا \n مطلوب.\nافحص صامولة عمود الدوران (16)، قم بإصلاحها أو استبدالها \n إذا لزم الأمر\nفحص الربيع (10)، \n استبدال إذا لزم الأمر.\nتجميع صمام الأمان\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nتجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك.\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nتجميع أجزاء صمام الأمان في الاتجاه المعاكس \n تسلسل التفكيك.\nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.\nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام.\nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.\nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام.\nملحوظات:\nالموقع: \nرمز الصمام:\nتم الفحص \nبواسطة: التوقيع: التاريخ:\nالصراخ المتاعب\nمشكلة\nالأسباب المحتملة\nعلاج\n1. \n تسرب\n- \n أسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة\n- \n طحن المقعد\n- \n استبدال \n جزء الضرر.\n2. \n التعبئة المكسورة \n غطاء \n (تابع علبة الحشو)\n- \n عصر الناعمة \n حلقة الختم بسبب تقلب درجات الحرارة.\n- \n بدائل ال \n غطاء التعبئة.\n- \n مسامير مفككة من \n الغطاء بسبب اهتزاز الأنابيب.\n- \n أعد تشديد \n البراغي.\n3. \n تعبئة التسرب\n- \n التعبئة البالية\n- \n تشديد كاف \n من البراغي.\n- \n جفت التعبئة.\n- \n استبدال \n التعبئة.\n4. \n خلل في الكهرباء \n محرك مؤازر\n- \n الخلل في الحد \n مفاتيح\n- \n تعديل الحد \n مفاتيح.\n- \n الخلل في اللحظة \n مفاتيح.\n- \n لحظة التعديل \n مفاتيح.\nجدول رقم (1): مواد الحشو الموصى بها\nمادة الصمام\nسلك اللحام\nالدين\nأوس\nالقطب\nالدين\nأوس\n11416.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n12022.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n15020.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب302\nإي إم أو-48\nEkbMo\nE7018-A1\n15121.5\nUnionICrMo\nSGCrMo1\nإير\n80S-G\nإي-ب312\nإي-كرمو-14ب\nإكبكرمو1\nE8018-B2\n15128.5\nG315/GMoCr14\nUnionIMoV2\nSGMoV\nإي-ب321\nإي-كرموف-14ب\nEkbCrMo2/26\nE9016-B3\n15313.5\nيونيونICrMO910\nSGCrMo2\nإي-ب329\nE-CrMo1-35B\nEkbCrMo2\nE9015-B3\nطول الشكل (1)\nالمكسرات\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-003-01.jpg",
   "alt": ""
  }
 ]
}