{
 "id": "arabic-web-boilers-ar-sv-006-r0-htm",
 "doc_number": "SV-006-R0",
 "title_en": "",
 "title_ar": "SV-006-r0",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_SV-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة \nيسرد فحص المعدات I3، والذي يجب إجراؤه على أساس سنوي \nتمت الإشارة إليه بواسطة Y1 في كتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "وظيفة صمامات الأمان هي حماية الغلاية من الضغط الزائد."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. مراجعة: أحمد محمد أحمد عبد المقصود \nبواسطة المهندس جمال عرفة، اختبار بواسطة المهندس. ابراهيم الشرقاوي وقبله المدير العام م. \nمحمود النقيب، موافقة المهندس طارق يوسف على القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2x320 ميجاوات"
  },
  {
   "type": "paragraph",
   "text": "هذا \nالوثيقة مقبولة من قبل المهندس. سمير عبد الجليل EDEPC التفتيش ومراقبة الجودة \nالمدير العام، منسق MPIS، و \nمعتمد من قبل المحاسب محمود سليمان EDEPC المشرف والتفتيش المالي \nمدير عام مراقبة الجودة ومشرف التفتيش والجودة \nالسيطرة على قطاع الرأس"
  },
  {
   "type": "paragraph",
   "text": "تكنيكاl \nمواصفة"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "طبل\n صمام الأمان",
     "ثانية. \n صمام أمان للسخان الفائق",
     "حار \n إعادة التسخين\n صمام الأمان",
     "بارد \n إعادة التسخين\n صمام الأمان"
    ],
    [
     "عدد صمامات الأمان",
     "3",
     "2",
     "1",
     "3"
    ],
    [
     "نوع صمامات الأمان",
     "ذاتية التشغيل",
     "ذاتية التشغيل",
     "ذاتية التشغيل",
     "ذاتية التشغيل"
    ],
    [
     "تصنيع",
     "كروسبي - الولايات المتحدة الأمريكية",
     "كروسبي - الولايات المتحدة الأمريكية",
     "كروسبي - الولايات المتحدة الأمريكية",
     "كروسبي - الولايات المتحدة الأمريكية"
    ],
    [
     "نموذج",
     "هي-96W",
     "HCA-98W",
     "HCA-38W",
     "HC-36W"
    ],
    [
     "علامة \n لا.",
     "أأ-سر-\n 621, 622 & 623",
     "أأ-سر-\n 685 & 686",
     "AB-SR-607",
     "أب-سر-\n 604, 605 & 606"
    ],
    [
     "ضغط التشغيل (بار)",
     "189",
     "181",
     "44",
     "45.2"
    ],
    [
     "درجة حرارة التصميم. درجة ج",
     "361",
     "541",
     "541",
     "336"
    ],
    [
     "ارفع \n الضغط (بار)",
     "AA-SR-621... (201.7)\n AA-SR-622... (204.7)\n AA-SR-623... (207.7)",
     "AA-SR-685... (191.24)\n AA-SR-686... (192.75)",
     "AB-SR-607... (45.3)",
     "AB-SR-604... (47.72)\n AB-SR-605... (47.03)\n AB-SR-606 ..... (48.4)"
    ],
    [
     "ضربة \n بانخفاض٪",
     "4",
     "4",
     "3",
     "3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والمؤهلين\nيجب أن يحمل موظفو الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة."
  },
  {
   "type": "paragraph",
   "text": "السلامة \n وصحية يجب استخدام المعدات \n (خوذة السلامة، أحذية السلامة، ...الخ)."
  },
  {
   "type": "paragraph",
   "text": "يجب تصريف الغلاية، ويجب فتح فتحات الغلاية"
  },
  {
   "type": "paragraph",
   "text": "حماية السمع والعينiعلى شould \n يمكن استخدامه عند العمل على صمام تحت الضغط."
  },
  {
   "type": "paragraph",
   "text": "أبدا شارعiكه فاlلقد \n الذي يتعرض للضغط. يمكن أن يؤدي التنشيط المبكر."
  },
  {
   "type": "paragraph",
   "text": "لا تقف أبدًا أمام مخرج التفريغ الخاص بجهاز تخفيف الضغطlلقد, \n الذي يتعرض للضغط."
  },
  {
   "type": "paragraph",
   "text": "اقترب دائمًا من أي صمام تخفيف الضغط واستخدمه بحذر شديد."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والمؤهلين\nيجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.",
    "السلامة \n وصحية يجب استخدام المعدات \n (خوذة السلامة، أحذية السلامة، ...الخ).",
    "يجب تصريف الغلاية، ويجب فتح فتحات الغلاية",
    "حماية السمع والعينiعلى شould \n يمكن استخدامه عند العمل على صمام تحت الضغط.",
    "أبدا شارعiكه فاlلقد \n الذي يتعرض للضغط. يمكن أن يؤدي التنشيط المبكر.",
    "لا تقف أبدًا أمام مخرج التفريغ الخاص بجهاز تخفيف الضغطlلقد, \n الذي يتعرض للضغط.",
    "اقترب دائمًا من أي صمام تخفيف الضغط واستخدمه بحذر شديد."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب لقياس المحسس"
  },
  {
   "type": "paragraph",
   "text": "مطرقة,\n وجع الهواء"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل التنظيف، مجتذب يدوي،",
    "جهاز رفع مناسب لقياس المحسس",
    "مطرقة,\n وجع الهواء"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التحقق من صمام الأمان للتسرب الخارجي والداخلي"
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد صمامات الأمان وقم بإجراء الإصلاح (اللف) إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من حامل القرص"
  },
  {
   "type": "paragraph",
   "text": "تحقق من جميع الحلقات وقم بتغييرها حسب الحاجة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تحمل التوجه"
  },
  {
   "type": "paragraph",
   "text": "تحقق من الرافعة المتشعبة بحثًا عن أي ضرر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من الربيع بحثًا عن أي ضرر"
  },
  {
   "type": "paragraph",
   "text": "فحص المكبس"
  },
  {
   "type": "paragraph",
   "text": "تحقق من ضغط الإعداد باستخدام جهاز ضبط الهواء (المصنوع من الغلاية \n قيد التشغيل)"
  },
  {
   "type": "list",
   "items": [
    "التحقق من صمام الأمان للتسرب الخارجي والداخلي",
    "افحص مقعد صمامات الأمان وقم بإجراء الإصلاح (اللف) إذا لزم الأمر",
    "تحقق من حامل القرص",
    "تحقق من جميع الحلقات وقم بتغييرها حسب الحاجة",
    "تحقق من تحمل التوجه",
    "تحقق من الرافعة المتشعبة بحثًا عن أي ضرر",
    "تحقق من الربيع بحثًا عن أي ضرر",
    "فحص المكبس",
    "تحقق من ضغط الإعداد باستخدام جهاز ضبط الهواء (المصنوع من الغلاية \n قيد التشغيل)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: الأمان \nصمام \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "رسم توضيحي لتجميع صمام HC-HCA"
    ],
    [
     "ثانية. \n سخان فائق، صمام أمان لإعادة التسخين الساخن والتسخين البارد\n الأشكال 1، 2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "تسمية أجزاء الصمامات التي سيتم استخدامها معها \n الشكلان 1 و2"
    ],
    [
     "البند \n لا.",
     "",
     "وصف"
    ],
    [
     "1",
     "",
     "جسم"
    ],
    [
     "2",
     "",
     "فوهة"
    ],
    [
     "*3",
     "",
     "حلقة فوهة"
    ],
    [
     "*4",
     "",
     "فوهة حلقة مجموعة المسمار"
    ],
    [
     "*5",
     "",
     "القرص \n حامل"
    ],
    [
     "6",
     "",
     "القرص \n جلبة"
    ],
    [
     "*7",
     "",
     "مرشد"
    ],
    [
     "*8",
     "",
     "جرس"
    ],
    [
     "*9",
     "",
     "ضبط حلقة المسمار"
    ],
    [
     "*10",
     "",
     "مغزل"
    ],
    [
     "*11",
     "",
     "مقطع \n خاتم"
    ],
    [
     "12",
     "",
     "الجوز المغزل"
    ],
    [
     "13",
     "",
     "ربيع"
    ],
    [
     "14",
     "",
     "غسالة الربيع"
    ],
    [
     "15",
     "",
     "تعديل بولت"
    ],
    [
     "16",
     "",
     "ضبط صامولة قفل الترباس"
    ],
    [
     "17",
     "",
     "رافعة"
    ],
    [
     "18",
     "",
     "رافعة \n دبوس"
    ],
    [
     "*19",
     "",
     "كوتر دبوس"
    ],
    [
     "20",
     "",
     "غطاء محرك السيارة"
    ],
    [
     "*21",
     "",
     "عشيق"
    ],
    [
     "22",
     "",
     "رافعة متشعبة"
    ],
    [
     "23",
     "",
     "دبوس رافعة متشعبة"
    ],
    [
     "*24",
     "",
     "كوتر دبوس"
    ],
    [
     "25",
     "",
     "كاب"
    ],
    [
     "26",
     "",
     "ختم"
    ],
    [
     "27",
     "",
     "كاب \n برغي"
    ],
    [
     "*28",
     "",
     "المغزل الجوز كوتر دبوس"
    ],
    [
     "29",
     "",
     "ضبط جلبة الترباس"
    ],
    [
     "30",
     "",
     "عشيق"
    ],
    [
     "*31",
     "",
     "بندق"
    ],
    [
     "32",
     "",
     "بكرة التبريد"
    ],
    [
     "33",
     "",
     "تحمل بكرة التبريد"
    ],
    [
     "34",
     "",
     "Guide \n Bearing"
    ],
    [
     "*35",
     "",
     "القرص \n إدراج"
    ],
    [
     "*36",
     "",
     "القرص \n أدخل كوتر"
    ],
    [
     "* قطع الغيار الموصى بها"
    ],
    [
     "الشكلان 1 أ و2 أ"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "نمط HE ISOFLEX صمام الأمان \n أجزاء"
    ],
    [
     "جزء\n المرجع.\n لا.",
     "جزء \n الاسم",
     "قطع غيار\n تعيين",
     ""
    ],
    [
     "1 أ",
     "جسم",
     ""
    ],
    [
     "1 ب",
     "فوهة",
     ""
    ],
    [
     "3",
     "حلقة فوهة",
     "2"
    ],
    [
     "4",
     "فوهة حلقة مجموعة المسمار",
     "2"
    ],
    [
     "5",
     "إدراج",
     "1"
    ],
    [
     "6",
     "حامل القرص",
     "2"
    ],
    [
     "7",
     "حامل القرص الاحتفاظ الجوز",
     ""
    ],
    [
     "9",
     "المعلم",
     "2"
    ],
    [
     "10",
     "حلقة الدليل",
     "2"
    ],
    [
     "11",
     "دليل مجموعة حلقة المسمار",
     "2"
    ],
    [
     "12",
     "تجميع المغزل",
     "3"
    ],
    [
     "13",
     "مكبس",
     ""
    ],
    [
     "14",
     "حلقة الاحتفاظ بالمكبس",
     "2"
    ],
    [
     "15",
     "الجوز المغزل",
     ""
    ],
    [
     "17",
     "غطاء محرك السيارة",
     ""
    ],
    [
     "18",
     "ترصيع بونيه",
     ""
    ],
    [
     "19",
     "صواميل مسمار بونيه",
     ""
    ],
    [
     "20",
     "ربيع",
     "3"
    ],
    [
     "21",
     "غسالة الربيع السفلية",
     "3"
    ],
    [
     "22",
     "غسالة الربيع العلوي",
     "3"
    ],
    [
     "24",
     "محول تحمل",
     ""
    ],
    [
     "25",
     "تحمل التوجه",
     ""
    ],
    [
     "26",
     "تعديل بولت",
     ""
    ],
    [
     "27",
     "ضبط بولت الجوز",
     ""
    ],
    [
     "28",
     "كاب",
     ""
    ],
    [
     "30",
     "رافعة",
     ""
    ],
    [
     "31",
     "دبوس الرافعة",
     ""
    ],
    [
     "33",
     "متشعب",
     ""
    ],
    [
     "34",
     "دبوس رافعة متشعبة",
     ""
    ],
    [
     "ملاحظة: مجموعة كاملة من \n دبابيس كوتر احتياطية (غير مدرجة أعلاه)\nيوصى أيضًا بالمناسب \n صيانة الصمام."
    ],
    [
     "الشكل 3: صمام أمان الأسطوانة"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nهذه الوثيقة \nيسرد فحص المعدات I3، والذي يجب إجراؤه على أساس سنوي \nتمت الإشارة إليه بواسطة Y1 في كتلة العنوان.\nوظيفة صمامات الأمان هي حماية الغلاية من الضغط الزائد.\nالمسودة الأولى بدأها المهندس. مراجعة: أحمد محمد أحمد عبد المقصود \nبواسطة المهندس جمال عرفة، اختبار بواسطة المهندس. ابراهيم الشرقاوي وقبله المدير العام م. \nمحمود النقيب، موافقة المهندس طارق يوسف على القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2x320 ميجاوات\nهذا \nالوثيقة مقبولة من قبل المهندس. سمير عبد الجليل EDEPC التفتيش ومراقبة الجودة \nالمدير العام، منسق MPIS، و \nمعتمد من قبل المحاسب محمود سليمان EDEPC المشرف والتفتيش المالي \nمدير عام مراقبة الجودة ومشرف التفتيش والجودة \nالسيطرة على قطاع الرأس\nتكنيكاl \nمواصفة\nغرض | طبل\n صمام الأمان | ثانية. \n صمام أمان للسخان الفائق | حار \n إعادة التسخين\n صمام الأمان | بارد \n إعادة التسخين\n صمام الأمان\nعدد صمامات الأمان | 3 | 2 | 1 | 3\nنوع صمامات الأمان | ذاتية التشغيل | ذاتية التشغيل | ذاتية التشغيل | ذاتية التشغيل\nتصنيع | كروسبي - الولايات المتحدة الأمريكية | كروسبي - الولايات المتحدة الأمريكية | كروسبي - الولايات المتحدة الأمريكية | كروسبي - الولايات المتحدة الأمريكية\nنموذج | هي-96W | HCA-98W | HCA-38W | HC-36W\nعلامة \n لا. | أأ-سر-\n 621, 622 & 623 | أأ-سر-\n 685 & 686 | AB-SR-607 | أب-سر-\n 604, 605 & 606\nضغط التشغيل (بار) | 189 | 181 | 44 | 45.2\nدرجة حرارة التصميم. درجة ج | 361 | 541 | 541 | 336\nارفع \n الضغط (بار) | AA-SR-621... (201.7)\n AA-SR-622... (204.7)\n AA-SR-623... (207.7) | AA-SR-685... (191.24)\n AA-SR-686... (192.75) | AB-SR-607... (45.3) | AB-SR-604... (47.72)\n AB-SR-605... (47.03)\n AB-SR-606 ..... (48.4)\nضربة \n بانخفاض٪ | 4 | 4 | 3 | 3\nاحتياطات السلامة\nيجب إصدار تصريح العمل والمؤهلين\nيجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية يجب استخدام المعدات \n (خوذة السلامة، أحذية السلامة، ...الخ).\nيجب تصريف الغلاية، ويجب فتح فتحات الغلاية\nحماية السمع والعينiعلى شould \n يمكن استخدامه عند العمل على صمام تحت الضغط.\nأبدا شارعiكه فاlلقد \n الذي يتعرض للضغط. يمكن أن يؤدي التنشيط المبكر.\nلا تقف أبدًا أمام مخرج التفريغ الخاص بجهاز تخفيف الضغطlلقد, \n الذي يتعرض للضغط.\nاقترب دائمًا من أي صمام تخفيف الضغط واستخدمه بحذر شديد.\nيجب إصدار تصريح العمل والمؤهلين\nيجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير محيطة به \n منطقة العمل مطلوبة.\nالسلامة \n وصحية يجب استخدام المعدات \n (خوذة السلامة، أحذية السلامة، ...الخ).\nيجب تصريف الغلاية، ويجب فتح فتحات الغلاية\nحماية السمع والعينiعلى شould \n يمكن استخدامه عند العمل على صمام تحت الضغط.\nأبدا شارعiكه فاlلقد \n الذي يتعرض للضغط. يمكن أن يؤدي التنشيط المبكر.\nلا تقف أبدًا أمام مخرج التفريغ الخاص بجهاز تخفيف الضغطlلقد, \n الذي يتعرض للضغط.\nاقترب دائمًا من أي صمام تخفيف الضغط واستخدمه بحذر شديد.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب لقياس المحسس\nمطرقة,\n وجع الهواء\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف، مجتذب يدوي،\nجهاز رفع مناسب لقياس المحسس\nمطرقة,\n وجع الهواء\nالعمل المراد تنفيذه\nالتحقق من صمام الأمان للتسرب الخارجي والداخلي\nافحص مقعد صمامات الأمان وقم بإجراء الإصلاح (اللف) إذا لزم الأمر\nتحقق من حامل القرص\nتحقق من جميع الحلقات وقم بتغييرها حسب الحاجة\nتحقق من تحمل التوجه\nتحقق من الرافعة المتشعبة بحثًا عن أي ضرر\nتحقق من الربيع بحثًا عن أي ضرر\nفحص المكبس\nتحقق من ضغط الإعداد باستخدام جهاز ضبط الهواء (المصنوع من الغلاية \n قيد التشغيل)\nالتحقق من صمام الأمان للتسرب الخارجي والداخلي\nافحص مقعد صمامات الأمان وقم بإجراء الإصلاح (اللف) إذا لزم الأمر\nتحقق من حامل القرص\nتحقق من جميع الحلقات وقم بتغييرها حسب الحاجة\nتحقق من تحمل التوجه\nتحقق من الرافعة المتشعبة بحثًا عن أي ضرر\nتحقق من الربيع بحثًا عن أي ضرر\nفحص المكبس\nتحقق من ضغط الإعداد باستخدام جهاز ضبط الهواء (المصنوع من الغلاية \n قيد التشغيل)\nالموقع: الأمان \nصمام \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nرسم توضيحي لتجميع صمام HC-HCA\nثانية. \n سخان فائق، صمام أمان لإعادة التسخين الساخن والتسخين البارد\n الأشكال 1، 2\nتسمية أجزاء الصمامات التي سيتم استخدامها معها \n الشكلان 1 و2\nالبند \n لا. |  | وصف\n1 |  | جسم\n2 |  | فوهة\n*3 |  | حلقة فوهة\n*4 |  | فوهة حلقة مجموعة المسمار\n*5 |  | القرص \n حامل\n6 |  | القرص \n جلبة\n*7 |  | مرشد\n*8 |  | جرس\n*9 |  | ضبط حلقة المسمار\n*10 |  | مغزل\n*11 |  | مقطع \n خاتم\n12 |  | الجوز المغزل\n13 |  | ربيع\n14 |  | غسالة الربيع\n15 |  | تعديل بولت\n16 |  | ضبط صامولة قفل الترباس\n17 |  | رافعة\n18 |  | رافعة \n دبوس\n*19 |  | كوتر دبوس\n20 |  | غطاء محرك السيارة\n*21 |  | عشيق\n22 |  | رافعة متشعبة\n23 |  | دبوس رافعة متشعبة\n*24 |  | كوتر دبوس\n25 |  | كاب\n26 |  | ختم\n27 |  | كاب \n برغي\n*28 |  | المغزل الجوز كوتر دبوس\n29 |  | ضبط جلبة الترباس\n30 |  | عشيق\n*31 |  | بندق\n32 |  | بكرة التبريد\n33 |  | تحمل بكرة التبريد\n34 |  | Guide \n Bearing\n*35 |  | القرص \n إدراج\n*36 |  | القرص \n أدخل كوتر\n* قطع الغيار الموصى بها\nالشكلان 1 أ و2 أ\nنمط HE ISOFLEX صمام الأمان \n أجزاء\nجزء\n المرجع.\n لا. | جزء \n الاسم | قطع غيار\n تعيين | \n1 أ | جسم | \n1 ب | فوهة | \n3 | حلقة فوهة | 2\n4 | فوهة حلقة مجموعة المسمار | 2\n5 | إدراج | 1\n6 | حامل القرص | 2\n7 | حامل القرص الاحتفاظ الجوز | \n9 | المعلم | 2\n10 | حلقة الدليل | 2\n11 | دليل مجموعة حلقة المسمار | 2\n12 | تجميع المغزل | 3\n13 | مكبس | \n14 | حلقة الاحتفاظ بالمكبس | 2\n15 | الجوز المغزل | \n17 | غطاء محرك السيارة | \n18 | ترصيع بونيه | \n19 | صواميل مسمار بونيه | \n20 | ربيع | 3\n21 | غسالة الربيع السفلية | 3\n22 | غسالة الربيع العلوي | 3\n24 | محول تحمل | \n25 | تحمل التوجه | \n26 | تعديل بولت | \n27 | ضبط بولت الجوز | \n28 | كاب | \n30 | رافعة | \n31 | دبوس الرافعة | \n33 | متشعب | \n34 | دبوس رافعة متشعبة | \nملاحظة: مجموعة كاملة من \n دبابيس كوتر احتياطية (غير مدرجة أعلاه)\nيوصى أيضًا بالمناسب \n صيانة الصمام.\nالشكل 3: صمام أمان الأسطوانة",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SV-004-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SV-004-01.gif",
   "alt": ""
  }
 ]
}