{
 "id": "arabic-web-boilers-ar-svdp-002-r0-htm",
 "doc_number": "SVDP-002-R0",
 "title_en": "",
 "title_ar": "svdp-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_svdp -002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند تفاصيل إجراء الصيانة الرئيسي P1، المطلوب لشركة H.P \nمضخة المازوت والتي يجب أن يتم تنفيذها بشكل سنوي كما هو موضح بـ Y1 في \nفوق عنوان bloke"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \nمحطة كهرباء 2x210 ميجاوات"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لهذه المضخة"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد المضخة لكل وحدة",
     "4 (PE31 , 32 , 33 , 34) D001"
    ],
    [
     "نوع المضخة",
     "الوايللر SMH 940"
    ],
    [
     "الكمية التي تم تسليمها (لتر/ث)",
     "13.5"
    ],
    [
     "الضغط الأقصى عند مدخل المضخة (Mpa)",
     "1"
    ],
    [
     "الحد الأقصى للضغط عند مخرج المضخة (ميجا باسكال)",
     "4"
    ],
    [
     "سرعة المضخة (دورة في الدقيقة)",
     "1450"
    ],
    [
     "نوع الشحوم الموصى به",
     "شحم موبيلكس رقم 3"
    ],
    [
     "نوع الشحوم المكافئ",
     "شحم مصر متعدد الأغراض R3"
    ],
    [
     "وقت إعادة التشحيم",
     "كل شهر"
    ],
    [
     "نوع ختم رمح",
     "الختم الميكانيكي"
    ],
    [
     "نوع المحمل",
     "6310C3Z"
    ],
    [
     "ضبط الوزن (كجم)",
     "780"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "قم بعزل كابل التغذية الكهربائي لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،",
    "ارتدي خوذة الأمان والأحذية .... إلخ",
    "قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "قم بعزل كابل التغذية الكهربائي لمحرك هذه المضخة.",
    "يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف،\n جهاز رفع مناسب."
  },
  {
   "type": "paragraph",
   "text": "مجتذب يدوي، مقياس المحسس،\n إجبار المسمار."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف،\n جهاز رفع مناسب.",
    "مجتذب يدوي، مقياس المحسس،\n إجبار المسمار."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "تحقق من إغلاق الشفط والتسليم. تسخين صمامات البخار."
  },
  {
   "type": "paragraph",
   "text": "دع المضخة تبرد إلى درجة الحرارة المحيطة."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الحماية ضد التلامس العرضي من لوحة القاعدة."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي المتصلة بالمحرك مع الأساس والمحرك المتحرك\nمضخة بعيدة."
  },
  {
   "type": "paragraph",
   "text": "اسحب نصف الوصلات من المغزل (12) باستخدام أداة السحب اليدوية و\nإزالة المفتاح (41)."
  },
  {
   "type": "paragraph",
   "text": "يتم تجهيز الخزان لتجميع تصريف السوائل من المضخة بواسطة السدادات المفتوحة (84) و(85)."
  },
  {
   "type": "list",
   "items": [
    "تحقق من إغلاق الشفط والتسليم. تسخين صمامات البخار.",
    "دع المضخة تبرد إلى درجة الحرارة المحيطة.",
    "قم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.",
    "قم بفك البراغي المتصلة بالمحرك مع الأساس والمحرك المتحرك\nمضخة بعيدة.",
    "اسحب نصف الوصلات من المغزل (12) باستخدام أداة السحب اليدوية و\nإزالة المفتاح (41).",
    "يتم تجهيز الخزان لتجميع تصريف السوائل من المضخة بواسطة السدادات المفتوحة (84) و(85)."
   ]
  },
  {
   "type": "paragraph",
   "text": "قم بفك مضخة وحدة الخرطوشة من غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (52) لفك غطاء المضخات من الجانب غير السائق (4).\nغلاف المضخة (1) وحشية الإخراج (21)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (51) لفك مضخة وحدة الخرطوشة من المضخة\nالغلاف (1) وبعد ذلك يمكننا إخراج مضخة وحدة الخرطوشة من المضخة\nغلاف (1)"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الحشية (21) والحلقة الدائرية (29)."
  },
  {
   "type": "list",
   "items": [
    "قم بفك البراغي (52) لفك غطاء المضخات من الجانب غير السائق (4).\nغلاف المضخة (1) وحشية الإخراج (21).",
    "قم بفك البراغي (51) لفك مضخة وحدة الخرطوشة من المضخة\nالغلاف (1) وبعد ذلك يمكننا إخراج مضخة وحدة الخرطوشة من المضخة\nغلاف (1)",
    "قم بإزالة الحشية (21) والحلقة الدائرية (29)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك غطاء المحمل والمحمل"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الحلقة الإحكامية (35) وجلبة المباعد (16) من عمود الدوران الدافع (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (54) لفك غطاء المحمل (5) من غطاء المضخة \nجانب القيادة (3)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة غطاء المحمل (5) بالقوة من جانب محرك غطاء المضخة (3) و\nقم بفك عمود الدوران (12) باستخدام برغي الضغط ثم قم بإخراجه\nطوقا (22)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الحلقة الدائرية (37) من غطاء المحمل (5)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك المحمل الكروي ذو الأخدود العميق (34) من غطاء المحمل (5) بواسطة\nباستخدام مجتذب تحمل."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الغسالة الداعمة (36)."
  },
  {
   "type": "list",
   "items": [
    "قم بإزالة الحلقة الإحكامية (35) وجلبة المباعد (16) من عمود الدوران الدافع (12).",
    "قم بفك البراغي (54) لفك غطاء المحمل (5) من غطاء المضخة \nجانب القيادة (3).",
    "قم بإزالة غطاء المحمل (5) بالقوة من جانب محرك غطاء المضخة (3) و\nقم بفك عمود الدوران (12) باستخدام برغي الضغط ثم قم بإخراجه\nطوقا (22)",
    "قم بفك الحلقة الدائرية (37) من غطاء المحمل (5).",
    "قم بفك المحمل الكروي ذو الأخدود العميق (34) من غطاء المحمل (5) بواسطة\nباستخدام مجتذب تحمل.",
    "قم بفك الغسالة الداعمة (36)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك الختم الميكانيكي"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الحلقة الثابتة (86) للختم الميكانيكي من غطاء المحمل\n(5) وأخرج الحلقة (87) من هذه الوحدة."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الجزء الدوار من الختم الميكانيكي (83) المكون من\nحلقة الختم الدوارة، والغلاف، وحلقة الاحتفاظ، وغسالة الملف الشخصي، والربيع والصمام\nلوحة الزنبرك فوق مغزل القيادة (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81)."
  },
  {
   "type": "list",
   "items": [
    "قم بإزالة الحلقة الثابتة (86) للختم الميكانيكي من غطاء المحمل\n(5) وأخرج الحلقة (87) من هذه الوحدة.",
    "قم بفك الجزء الدوار من الختم الميكانيكي (83) المكون من\nحلقة الختم الدوارة، والغلاف، وحلقة الاحتفاظ، وغسالة الملف الشخصي، والربيع والصمام\nلوحة الزنبرك فوق مغزل القيادة (12).",
    "قم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك مجموعة المغزل"
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (55) وقم بفك جانب محرك غطاء المضخة (3) فوق\nالمغزل القيادة (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الحشية (24)."
  },
  {
   "type": "paragraph",
   "text": "سحب مجموعة المغازل المكونة من مغزل قيادة (12) واثنين من أعمدة الدوران\nالمغزل (13) مع أقراص التوازن (8) من إدراج غلاف المضخة (2)."
  },
  {
   "type": "list",
   "items": [
    "قم بفك البراغي (55) وقم بفك جانب محرك غطاء المضخة (3) فوق\nالمغزل القيادة (12).",
    "قم بإزالة الحشية (24).",
    "سحب مجموعة المغازل المكونة من مغزل قيادة (12) واثنين من أعمدة الدوران\nالمغزل (13) مع أقراص التوازن (8) من إدراج غلاف المضخة (2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وتجديد جزء وحدة الخرطوشة"
  },
  {
   "type": "paragraph",
   "text": "افحص الحشية (21) وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "فحص الحلقة (29) وتجديدها إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "افحص الحشية (21) وقم بتجديدها إذا لزم الأمر.",
    "فحص الحلقة (29) وتجديدها إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وتجديد جزء غطاء المحمل"
  },
  {
   "type": "paragraph",
   "text": "تحقق من كافة الدوائر (35) و(37) وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص الحشية (22) وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص محمل كرة الأخدود العميق (34) وقم بتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من بيت المحمل وقم بإصلاحه إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "تحقق من كافة الدوائر (35) و(37) وقم بتجديدها إذا لزم الأمر.",
    "افحص الحشية (22) وقم بتجديدها إذا لزم الأمر.",
    "افحص محمل كرة الأخدود العميق (34) وقم بتجديده إذا لزم الأمر.",
    "تحقق من بيت المحمل وقم بإصلاحه إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص أجزاء الختم الميكانيكية"
  },
  {
   "type": "paragraph",
   "text": "قم بفحص الحلقة الثابتة (86) والحلقة (87) وقم بتجديدها إذا\nمطلوب."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع أجزاء الجزء الدوار من الختم الميكانيكي (83) و\nتجديد أي جزء إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "قم بفحص الحلقة الثابتة (86) والحلقة (87) وقم بتجديدها إذا\nمطلوب.",
    "افحص جميع أجزاء الجزء الدوار من الختم الميكانيكي (83) و\nتجديد أي جزء إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وتجديد غلاف المضخة وإدراجها \nمغزل"
  },
  {
   "type": "paragraph",
   "text": "تحقق من إدراج غلاف المضخة والمغازل من التآكل الميكانيكي و\nالتآكل الكيميائي ويتجدد إذا كان هناك خلوص كبير بين المغازل\nوإدراج."
  },
  {
   "type": "paragraph",
   "text": "افحص الحشية (24) وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "تحقق من إدراج غلاف المضخة والمغازل من التآكل الميكانيكي و\nالتآكل الكيميائي ويتجدد إذا كان هناك خلوص كبير بين المغازل\nوإدراج.",
    "افحص الحشية (24) وقم بتجديدها إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص اقتران"
  },
  {
   "type": "paragraph",
   "text": "افحص نصفي الوصلة وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من الأجزاء المرنة في أداة التوصيل وقم بتجديدها إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "افحص نصفي الوصلة وقم بتجديدها إذا لزم الأمر.",
    "تحقق من الأجزاء المرنة في أداة التوصيل وقم بتجديدها إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع المضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء من المضخة جيدًا."
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع المضخة يجب أن يتم تدويرها يدوياً\nاقتران."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء من المضخة جيدًا.",
    "تجميع كل جزء في التسلسل العكسي للتفكيك.",
    "بعد الانتهاء من تجميع المضخة يجب أن يتم تدويرها يدوياً\nاقتران."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة محاذاة المضخة للمحرك"
  },
  {
   "type": "paragraph",
   "text": "وفقًا لـ MPIS doc # cpl-001-r0"
  },
  {
   "type": "list",
   "items": [
    "وفقًا لـ MPIS doc # cpl-001-r0"
   ]
  },
  {
   "type": "paragraph",
   "text": "Re-greasing the ball bearing"
  },
  {
   "type": "paragraph",
   "text": "يجب عليك استخدام النوع المناسب من الشحوم."
  },
  {
   "type": "paragraph",
   "text": "كمية الدهن 35 جرام."
  },
  {
   "type": "paragraph",
   "text": "أعد تشحيم محمل الكرة من حلمة التشحيم (50)."
  },
  {
   "type": "list",
   "items": [
    "يجب عليك استخدام النوع المناسب من الشحوم.",
    "كمية الدهن 35 جرام.",
    "أعد تشحيم محمل الكرة من حلمة التشحيم (50)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأخطاء وإصلاحها"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "الأسباب المحتملة",
     "علاج"
    ],
    [
     "المضخة لا تقوم بالتجهيز والتوصيل",
     "قبل التشغيل الأولي، لم تكن المضخة مملوءة بالسوائل \n ضخ",
     "املأ المضخة بالسوائل المراد ضخها"
    ],
    [
     "الصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط.",
     "أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل"
    ],
    [
     "عكس الشعور بالتناوب",
     "تحقق من اتجاه الدوران"
    ],
    [
     "خط أنابيب الشفط أو ختم العمود متسرب",
     "أعد شفة، فحص رمح\nختم."
    ],
    [
     "الهواء في نظام الشفط والضغط",
     "افتح صمام التنفيس على جانب ضغط المضخة حتى يتسرب الهواء. إغلاق \n صمام مرة أخرى"
    ],
    [
     "مستوى السائل في الخزان منخفض جدًا.",
     "املأ الخزان إلى مستوى السائل المطلوب"
    ],
    [
     "التسليم منخفض جدًا",
     "الصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط.",
     "أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل"
    ],
    [
     "لزوجة خاطئة للسائل الذي يتم ضخه",
     "تحقق من المواصفات الموصى بها."
    ],
    [
     "تسرب صمام تخفيف الضغط.",
     "فحص صمام تخفيف الضغط."
    ],
    [
     "رأس الشفط الجيوديسي مرتفع جدًا",
     "تحقق تحت الضغط على الشفط\nالجانب \n عبر مقياس فراغ الضغط المتصل. \n زيادة مستوى السائل في الخزان\nخفض المضخة."
    ],
    [
     "سرعة المحرك منخفضة جدًا",
     "التحقق من السرعة والجهد والتردد."
    ],
    [
     "وقت فصل الهواء في خزان التشغيل قصير جدًا.",
     "توفير هواء أفضل\nالفصل في خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل النفط \n مستوى الخزان"
    ],
    [
     "مستوى السائل في الخزان منخفض جدًا",
     "املأ الخزان إلى مستوى السائل اللازم."
    ],
    [
     "تعمل المضخة بصوت عالٍ.",
     "خط أنابيب الشفط أو ختم العمود متسرب",
     "أعد ربط الشفة، وتحقق من ختم العمود."
    ],
    [
     "الهواء في نظام الشفط والضغط",
     "افتح صمام التنفيس على المضخة\nجانب الضغط حتى يهرب الهواء. أغلق الصمام مرة أخرى."
    ],
    [
     "لزوجة خاطئة للسائل الذي يتم ضخه",
     "تحقق من المواصفات الموصى بها."
    ],
    [
     "تسرب صمام تخفيف الضغط",
     "فحص صمام تخفيف الضغط."
    ],
    [
     "تسليم غير منتظم",
     "رأس الشفط الجيوديسي مرتفع جدًا",
     "تحقق تحت\nالضغط على جانب الشفط عبر مقياس فراغ الضغط المتصل. \n Increase liquid level in tank lowering of pump"
    ],
    [
     "وقت فصل الهواء في خزان التشغيل قصير جدًا",
     "توفير هواء أفضل\nالفصل في خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل الزيت\nمستوى الخزان."
    ],
    [
     "مستوى السائل في الخزان منخفض جدًا",
     "املأ الخزان إلى مستوى السائل المطلوب"
    ],
    [
     "معدل التدفق في خط أنابيب الشفط والمخرج مرتفع جدًا.",
     "معدل\nيجب ألا يتجاوز التدفق في خط أنابيب الشفط 1.4 م/ث وفي المخرج\nخط الأنابيب 3 م/ث كحد أقصى."
    ],
    [
     "سرعة المضخة أعلى من المعدل",
     "قياس سرعة المضخة."
    ],
    [
     "لزوجة خاطئة للسائل الذي يتم ضخه",
     "تحقق من المواصفات الموصى بها."
    ],
    [
     "تسرب صمام تخفيف الضغط",
     "فحص صمام تخفيف الضغط."
    ],
    [
     "وقت فصل الهواء في \n خزان التشغيل قصير جدًا",
     "توفير هواء أفضل\nالانفصال في \n خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل \n زيت\nمستوى الخزان."
    ],
    [
     "تصبح المضخة دافئة جدًا",
     "لزوجة خاطئة للسائل الذي يتم ضخه",
     "تحقق\nالمواصفات الموصى بها."
    ],
    [
     "تسرب صمام تخفيف الضغط.",
     "فحص صمام تخفيف الضغط"
    ],
    [
     "مستوى السائل في الخزان منخفض جدًا",
     "املأ الخزان إلى مستوى السائل المطلوب"
    ],
    [
     "ضغط التسليم مرتفع جدًا",
     "اضبط ضغط التسليم المحدد عبر\nصمام تخفيف الضغط.\n يجب ألا يتم تجاوز ضغط مخرج المضخة."
    ],
    [
     "محمل الكرة التالفة",
     "استبدال محمل الكرة."
    ],
    [
     "تم الاستيلاء على المضخة",
     "الأجسام الغريبة في المضخة",
     "قم بفك المضخة وإزالتها\nالأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي.\n تحقق من مرشح الشفط\nأو مصفاة على التوالي."
    ],
    [
     "محمل الكرة التالفة",
     "استبدال محمل الكرة."
    ],
    [
     "الزائد للمحرك",
     "لزوجة خاطئة للسائل الذي يتم ضخه",
     "تحقق من المواصفات الموصى بها"
    ],
    [
     "سرعة المضخة أعلى من المعدل",
     "قياس سرعة المضخة."
    ],
    [
     "ضغط التسليم مرتفع جدًا",
     "اضبط ضغط التسليم المحدد عبر\nيجب ألا يتم تجاوز ضغط مخرج مضخة صمام تخفيف الضغط."
    ],
    [
     "ينخفض ​​ضغط التسليم",
     "ربيع الضغط من صمام الإغاثة مرهق",
     "تثبيت ربيع الضغط الجديد."
    ],
    [
     "صمام تخفيف الضغط \nالجرعة ليست مفتوحة",
     "ضغط الربيع بشكل كبير جدا",
     "قم بتحرير زنبرك الضغط عن طريق ضبط المسمار وإعادة ضبطه على\nالضغط المطلوب."
    ],
    [
     "صمام تخفيف الضغط \nجرعة ليست قريبة",
     "ربيع الضغط ليس أو \nادعاء غير كاف.",
     "أدر برغي الضبط إلى اليمين حتى\nتم الوصول إلى ضغط التشغيل المطلوب."
    ],
    [
     "يقرع صمام تخفيف الضغط",
     "صمام تخفيف الضغط \n يقرع",
     "تحقق من الضغط الزائد مع إغلاق صمام الضغط. إعادة ضبط صمام, \n ضغط الفتح 10% أعلى من ضغط التشغيل."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "القسم أ-ب",
     "القسم هـ-و"
    ],
    [
     "القسم ج-د",
     "تصميم ه\n تحمل مع حلمة الشحوم"
    ],
    [
     "تصميم KA2\nيصل إلى حجم المضخة \n 210 مع الترباس. الجزء رقم. 38، حجم المضخة 280 إلى 1300 مع مسمار العيينة، \n الجزء رقم. 38 وتد الربيع، الجزء رقم. 82\n (غير موضح في الرسم)",
     "تصميم KA2 بحجم المضخة 40"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الجزء رقم",
     "فئة",
     "الجزء رقم",
     "فئة",
     "الجزء رقم",
     "فئة"
    ],
    [
     "1",
     "غلاف المضخة",
     "23",
     "O-ring",
     "44",
     "lock washer"
    ],
    [
     "2",
     "إدراج غلاف المضخة",
     "24",
     "طوقا",
     "46",
     "المكونات المسمار"
    ],
    [
     "3",
     "غطاء المضخة، جانب القيادة",
     "25",
     "غسالة مشتركة",
     "47",
     "المكونات المسمار"
    ],
    [
     "4",
     "غطاء المضخة، الجانب غير القابل للقيادة",
     "26",
     "غسالة مشتركة",
     "48",
     "توقف المسمار"
    ],
    [
     "5",
     "تحمل السكن",
     "27",
     "غسالة مشتركة",
     "49",
     "المكونات المسمار"
    ],
    [
     "6",
     "قدم المضخة",
     "28",
     "غسالة مشتركة",
     "50",
     "حلمة التشحيم"
    ],
    [
     "7",
     "غطاء غلاف المضخة",
     "29",
     "O-ring",
     "51",
     "برغي غطاء رأس المقبس"
    ],
    [
     "8",
     "بوش التوازن",
     "32",
     "حلقة تعبئة الغدة",
     "52",
     "برغي غطاء رأس المقبس"
    ],
    [
     "9",
     "غدة",
     "34",
     "محمل كروي الأخدود",
     "53",
     "برغي غطاء رأس المقبس"
    ],
    [
     "10",
     "قرص غرفة التشحيم",
     "35",
     "إحكام",
     "54",
     "برغي غطاء رأس المقبس"
    ],
    [
     "12",
     "مغزل القيادة",
     "36",
     "غسالة دعم",
     "55",
     "برغي غطاء رأس المقبس"
    ],
    [
     "13",
     "المغزل المهمل",
     "37",
     "إحكام",
     "56",
     "وتد الربيع"
    ],
    [
     "16",
     "حلقة متاهة شجيرة فاصل\n (فقط مع التصميم E)",
     "38",
     "مسمار مسمار (مع حجم المضخة 40 إلى \n 210) \n مسمار العيينة (مع حجم المضخة 280 إلى 1300)"
    ],
    [
     "19",
     "ربيع صمام",
     "39",
     "مسدس \n الجوز",
     "57",
     "المسمار السداسي"
    ],
    [
     "20",
     "أنبوب التوازن",
     "40",
     "الكرة \n صمام",
     "80",
     "حلقة فاصل"
    ],
    [
     "21",
     "طوقا",
     "41",
     "مفتاح",
     "81",
     "حلقة غير المرغوب فيه"
    ],
    [
     "22",
     "طوقا",
     "42",
     "دبوس مستقيم",
     "82",
     "وتد الربيع"
    ],
    [
     "",
     "",
     "",
     "",
     "83",
     "الختم الميكانيكي"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nيوضح هذا المستند تفاصيل إجراء الصيانة الرئيسي P1، المطلوب لشركة H.P \nمضخة المازوت والتي يجب أن يتم تنفيذها بشكل سنوي كما هو موضح بـ Y1 في \nفوق عنوان bloke\nالمسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \nمحطة كهرباء 2x210 ميجاوات\nالمواصفات الفنية لهذه المضخة\nعدد المضخة لكل وحدة | 4 (PE31 , 32 , 33 , 34) D001\nنوع المضخة | الوايللر SMH 940\nالكمية التي تم تسليمها (لتر/ث) | 13.5\nالضغط الأقصى عند مدخل المضخة (Mpa) | 1\nالحد الأقصى للضغط عند مخرج المضخة (ميجا باسكال) | 4\nسرعة المضخة (دورة في الدقيقة) | 1450\nنوع الشحوم الموصى به | شحم موبيلكس رقم 3\nنوع الشحوم المكافئ | شحم مصر متعدد الأغراض R3\nوقت إعادة التشحيم | كل شهر\nنوع ختم رمح | الختم الميكانيكي\nنوع المحمل | 6310C3Z\nضبط الوزن (كجم) | 780\nاحتياطات السلامة\nيجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية .... إلخ\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nقم بعزل كابل التغذية الكهربائي لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nيجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية .... إلخ\nقم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.\nقم بعزل كابل التغذية الكهربائي لمحرك هذه المضخة.\nيجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل\nصمام.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف،\n جهاز رفع مناسب.\nمجتذب يدوي، مقياس المحسس،\n إجبار المسمار.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف،\n جهاز رفع مناسب.\nمجتذب يدوي، مقياس المحسس،\n إجبار المسمار.\nالعمل\nليتم تنفيذها\nتحقق من إغلاق الشفط والتسليم. تسخين صمامات البخار.\nدع المضخة تبرد إلى درجة الحرارة المحيطة.\nقم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.\nقم بفك البراغي المتصلة بالمحرك مع الأساس والمحرك المتحرك\nمضخة بعيدة.\nاسحب نصف الوصلات من المغزل (12) باستخدام أداة السحب اليدوية و\nإزالة المفتاح (41).\nيتم تجهيز الخزان لتجميع تصريف السوائل من المضخة بواسطة السدادات المفتوحة (84) و(85).\nتحقق من إغلاق الشفط والتسليم. تسخين صمامات البخار.\nدع المضخة تبرد إلى درجة الحرارة المحيطة.\nقم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.\nقم بفك البراغي المتصلة بالمحرك مع الأساس والمحرك المتحرك\nمضخة بعيدة.\nاسحب نصف الوصلات من المغزل (12) باستخدام أداة السحب اليدوية و\nإزالة المفتاح (41).\nيتم تجهيز الخزان لتجميع تصريف السوائل من المضخة بواسطة السدادات المفتوحة (84) و(85).\nقم بفك مضخة وحدة الخرطوشة من غلاف المضخة\nقم بفك البراغي (52) لفك غطاء المضخات من الجانب غير السائق (4).\nغلاف المضخة (1) وحشية الإخراج (21).\nقم بفك البراغي (51) لفك مضخة وحدة الخرطوشة من المضخة\nالغلاف (1) وبعد ذلك يمكننا إخراج مضخة وحدة الخرطوشة من المضخة\nغلاف (1)\nقم بإزالة الحشية (21) والحلقة الدائرية (29).\nقم بفك البراغي (52) لفك غطاء المضخات من الجانب غير السائق (4).\nغلاف المضخة (1) وحشية الإخراج (21).\nقم بفك البراغي (51) لفك مضخة وحدة الخرطوشة من المضخة\nالغلاف (1) وبعد ذلك يمكننا إخراج مضخة وحدة الخرطوشة من المضخة\nغلاف (1)\nقم بإزالة الحشية (21) والحلقة الدائرية (29).\nتفكيك غطاء المحمل والمحمل\nقم بإزالة الحلقة الإحكامية (35) وجلبة المباعد (16) من عمود الدوران الدافع (12).\nقم بفك البراغي (54) لفك غطاء المحمل (5) من غطاء المضخة \nجانب القيادة (3).\nقم بإزالة غطاء المحمل (5) بالقوة من جانب محرك غطاء المضخة (3) و\nقم بفك عمود الدوران (12) باستخدام برغي الضغط ثم قم بإخراجه\nطوقا (22)\nقم بفك الحلقة الدائرية (37) من غطاء المحمل (5).\nقم بفك المحمل الكروي ذو الأخدود العميق (34) من غطاء المحمل (5) بواسطة\nباستخدام مجتذب تحمل.\nقم بفك الغسالة الداعمة (36).\nقم بإزالة الحلقة الإحكامية (35) وجلبة المباعد (16) من عمود الدوران الدافع (12).\nقم بفك البراغي (54) لفك غطاء المحمل (5) من غطاء المضخة \nجانب القيادة (3).\nقم بإزالة غطاء المحمل (5) بالقوة من جانب محرك غطاء المضخة (3) و\nقم بفك عمود الدوران (12) باستخدام برغي الضغط ثم قم بإخراجه\nطوقا (22)\nقم بفك الحلقة الدائرية (37) من غطاء المحمل (5).\nقم بفك المحمل الكروي ذو الأخدود العميق (34) من غطاء المحمل (5) بواسطة\nباستخدام مجتذب تحمل.\nقم بفك الغسالة الداعمة (36).\nتفكيك الختم الميكانيكي\nقم بإزالة الحلقة الثابتة (86) للختم الميكانيكي من غطاء المحمل\n(5) وأخرج الحلقة (87) من هذه الوحدة.\nقم بفك الجزء الدوار من الختم الميكانيكي (83) المكون من\nحلقة الختم الدوارة، والغلاف، وحلقة الاحتفاظ، وغسالة الملف الشخصي، والربيع والصمام\nلوحة الزنبرك فوق مغزل القيادة (12).\nقم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81).\nقم بإزالة الحلقة الثابتة (86) للختم الميكانيكي من غطاء المحمل\n(5) وأخرج الحلقة (87) من هذه الوحدة.\nقم بفك الجزء الدوار من الختم الميكانيكي (83) المكون من\nحلقة الختم الدوارة، والغلاف، وحلقة الاحتفاظ، وغسالة الملف الشخصي، والربيع والصمام\nلوحة الزنبرك فوق مغزل القيادة (12).\nقم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81).\nتفكيك مجموعة المغزل\nقم بفك البراغي (55) وقم بفك جانب محرك غطاء المضخة (3) فوق\nالمغزل القيادة (12).\nقم بإزالة الحشية (24).\nسحب مجموعة المغازل المكونة من مغزل قيادة (12) واثنين من أعمدة الدوران\nالمغزل (13) مع أقراص التوازن (8) من إدراج غلاف المضخة (2).\nقم بفك البراغي (55) وقم بفك جانب محرك غطاء المضخة (3) فوق\nالمغزل القيادة (12).\nقم بإزالة الحشية (24).\nسحب مجموعة المغازل المكونة من مغزل قيادة (12) واثنين من أعمدة الدوران\nالمغزل (13) مع أقراص التوازن (8) من إدراج غلاف المضخة (2).\nفحص وتجديد جزء وحدة الخرطوشة\nافحص الحشية (21) وقم بتجديدها إذا لزم الأمر.\nفحص الحلقة (29) وتجديدها إذا لزم الأمر.\nافحص الحشية (21) وقم بتجديدها إذا لزم الأمر.\nفحص الحلقة (29) وتجديدها إذا لزم الأمر.\nفحص وتجديد جزء غطاء المحمل\nتحقق من كافة الدوائر (35) و(37) وقم بتجديدها إذا لزم الأمر.\nافحص الحشية (22) وقم بتجديدها إذا لزم الأمر.\nافحص محمل كرة الأخدود العميق (34) وقم بتجديده إذا لزم الأمر.\nتحقق من بيت المحمل وقم بإصلاحه إذا لزم الأمر.\nتحقق من كافة الدوائر (35) و(37) وقم بتجديدها إذا لزم الأمر.\nافحص الحشية (22) وقم بتجديدها إذا لزم الأمر.\nافحص محمل كرة الأخدود العميق (34) وقم بتجديده إذا لزم الأمر.\nتحقق من بيت المحمل وقم بإصلاحه إذا لزم الأمر.\nفحص أجزاء الختم الميكانيكية\nقم بفحص الحلقة الثابتة (86) والحلقة (87) وقم بتجديدها إذا\nمطلوب.\nافحص جميع أجزاء الجزء الدوار من الختم الميكانيكي (83) و\nتجديد أي جزء إذا لزم الأمر.\nقم بفحص الحلقة الثابتة (86) والحلقة (87) وقم بتجديدها إذا\nمطلوب.\nافحص جميع أجزاء الجزء الدوار من الختم الميكانيكي (83) و\nتجديد أي جزء إذا لزم الأمر.\nفحص وتجديد غلاف المضخة وإدراجها \nمغزل\nتحقق من إدراج غلاف المضخة والمغازل من التآكل الميكانيكي و\nالتآكل الكيميائي ويتجدد إذا كان هناك خلوص كبير بين المغازل\nوإدراج.\nافحص الحشية (24) وقم بتجديدها إذا لزم الأمر.\nتحقق من إدراج غلاف المضخة والمغازل من التآكل الميكانيكي و\nالتآكل الكيميائي ويتجدد إذا كان هناك خلوص كبير بين المغازل\nوإدراج.\nافحص الحشية (24) وقم بتجديدها إذا لزم الأمر.\nفحص اقتران\nافحص نصفي الوصلة وقم بتجديدها إذا لزم الأمر.\nتحقق من الأجزاء المرنة في أداة التوصيل وقم بتجديدها إذا لزم الأمر.\nافحص نصفي الوصلة وقم بتجديدها إذا لزم الأمر.\nتحقق من الأجزاء المرنة في أداة التوصيل وقم بتجديدها إذا لزم الأمر.\nتجميع المضخة\nقم بتنظيف كل جزء من المضخة جيدًا.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nبعد الانتهاء من تجميع المضخة يجب أن يتم تدويرها يدوياً\nاقتران.\nقم بتنظيف كل جزء من المضخة جيدًا.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nبعد الانتهاء من تجميع المضخة يجب أن يتم تدويرها يدوياً\nاقتران.\nإعادة محاذاة المضخة للمحرك\nوفقًا لـ MPIS doc # cpl-001-r0\nوفقًا لـ MPIS doc # cpl-001-r0\nRe-greasing the ball bearing\nيجب عليك استخدام النوع المناسب من الشحوم.\nكمية الدهن 35 جرام.\nأعد تشحيم محمل الكرة من حلمة التشحيم (50).\nيجب عليك استخدام النوع المناسب من الشحوم.\nكمية الدهن 35 جرام.\nأعد تشحيم محمل الكرة من حلمة التشحيم (50).\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nاستكشاف الأخطاء وإصلاحها\nمشكلة | الأسباب المحتملة | علاج\nالمضخة لا تقوم بالتجهيز والتوصيل | قبل التشغيل الأولي، لم تكن المضخة مملوءة بالسوائل \n ضخ | املأ المضخة بالسوائل المراد ضخها\nالصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط. | أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل\nعكس الشعور بالتناوب | تحقق من اتجاه الدوران\nخط أنابيب الشفط أو ختم العمود متسرب | أعد شفة، فحص رمح\nختم.\nالهواء في نظام الشفط والضغط | افتح صمام التنفيس على جانب ضغط المضخة حتى يتسرب الهواء. إغلاق \n صمام مرة أخرى\nمستوى السائل في الخزان منخفض جدًا. | املأ الخزان إلى مستوى السائل المطلوب\nالتسليم منخفض جدًا | الصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط. | أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل\nلزوجة خاطئة للسائل الذي يتم ضخه | تحقق من المواصفات الموصى بها.\nتسرب صمام تخفيف الضغط. | فحص صمام تخفيف الضغط.\nرأس الشفط الجيوديسي مرتفع جدًا | تحقق تحت الضغط على الشفط\nالجانب \n عبر مقياس فراغ الضغط المتصل. \n زيادة مستوى السائل في الخزان\nخفض المضخة.\nسرعة المحرك منخفضة جدًا | التحقق من السرعة والجهد والتردد.\nوقت فصل الهواء في خزان التشغيل قصير جدًا. | توفير هواء أفضل\nالفصل في خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل النفط \n مستوى الخزان\nمستوى السائل في الخزان منخفض جدًا | املأ الخزان إلى مستوى السائل اللازم.\nتعمل المضخة بصوت عالٍ. | خط أنابيب الشفط أو ختم العمود متسرب | أعد ربط الشفة، وتحقق من ختم العمود.\nالهواء في نظام الشفط والضغط | افتح صمام التنفيس على المضخة\nجانب الضغط حتى يهرب الهواء. أغلق الصمام مرة أخرى.\nلزوجة خاطئة للسائل الذي يتم ضخه | تحقق من المواصفات الموصى بها.\nتسرب صمام تخفيف الضغط | فحص صمام تخفيف الضغط.\nتسليم غير منتظم | رأس الشفط الجيوديسي مرتفع جدًا | تحقق تحت\nالضغط على جانب الشفط عبر مقياس فراغ الضغط المتصل. \n Increase liquid level in tank lowering of pump\nوقت فصل الهواء في خزان التشغيل قصير جدًا | توفير هواء أفضل\nالفصل في خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل الزيت\nمستوى الخزان.\nمستوى السائل في الخزان منخفض جدًا | املأ الخزان إلى مستوى السائل المطلوب\nمعدل التدفق في خط أنابيب الشفط والمخرج مرتفع جدًا. | معدل\nيجب ألا يتجاوز التدفق في خط أنابيب الشفط 1.4 م/ث وفي المخرج\nخط الأنابيب 3 م/ث كحد أقصى.\nسرعة المضخة أعلى من المعدل | قياس سرعة المضخة.\nلزوجة خاطئة للسائل الذي يتم ضخه | تحقق من المواصفات الموصى بها.\nتسرب صمام تخفيف الضغط | فحص صمام تخفيف الضغط.\nوقت فصل الهواء في \n خزان التشغيل قصير جدًا | توفير هواء أفضل\nالانفصال في \n خزان التشغيل. \n يجب أن تنتهي خطوط أنابيب التوازن أسفل \n زيت\nمستوى الخزان.\nتصبح المضخة دافئة جدًا | لزوجة خاطئة للسائل الذي يتم ضخه | تحقق\nالمواصفات الموصى بها.\nتسرب صمام تخفيف الضغط. | فحص صمام تخفيف الضغط\nمستوى السائل في الخزان منخفض جدًا | املأ الخزان إلى مستوى السائل المطلوب\nضغط التسليم مرتفع جدًا | اضبط ضغط التسليم المحدد عبر\nصمام تخفيف الضغط.\n يجب ألا يتم تجاوز ضغط مخرج المضخة.\nمحمل الكرة التالفة | استبدال محمل الكرة.\nتم الاستيلاء على المضخة | الأجسام الغريبة في المضخة | قم بفك المضخة وإزالتها\nالأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي.\n تحقق من مرشح الشفط\nأو مصفاة على التوالي.\nمحمل الكرة التالفة | استبدال محمل الكرة.\nالزائد للمحرك | لزوجة خاطئة للسائل الذي يتم ضخه | تحقق من المواصفات الموصى بها\nسرعة المضخة أعلى من المعدل | قياس سرعة المضخة.\nضغط التسليم مرتفع جدًا | اضبط ضغط التسليم المحدد عبر\nيجب ألا يتم تجاوز ضغط مخرج مضخة صمام تخفيف الضغط.\nينخفض ​​ضغط التسليم | ربيع الضغط من صمام الإغاثة مرهق | تثبيت ربيع الضغط الجديد.\nصمام تخفيف الضغط \nالجرعة ليست مفتوحة | ضغط الربيع بشكل كبير جدا | قم بتحرير زنبرك الضغط عن طريق ضبط المسمار وإعادة ضبطه على\nالضغط المطلوب.\nصمام تخفيف الضغط \nجرعة ليست قريبة | ربيع الضغط ليس أو \nادعاء غير كاف. | أدر برغي الضبط إلى اليمين حتى\nتم الوصول إلى ضغط التشغيل المطلوب.\nيقرع صمام تخفيف الضغط | صمام تخفيف الضغط \n يقرع | تحقق من الضغط الزائد مع إغلاق صمام الضغط. إعادة ضبط صمام, \n ضغط الفتح 10% أعلى من ضغط التشغيل.\nالقسم أ-ب | القسم هـ-و\nالقسم ج-د | تصميم ه\n تحمل مع حلمة الشحوم\nتصميم KA2\nيصل إلى حجم المضخة \n 210 مع الترباس. الجزء رقم. 38، حجم المضخة 280 إلى 1300 مع مسمار العيينة، \n الجزء رقم. 38 وتد الربيع، الجزء رقم. 82\n (غير موضح في الرسم) | تصميم KA2 بحجم المضخة 40\nالجزء رقم | فئة | الجزء رقم | فئة | الجزء رقم | فئة\n1 | غلاف المضخة | 23 | O-ring | 44 | lock washer\n2 | إدراج غلاف المضخة | 24 | طوقا | 46 | المكونات المسمار\n3 | غطاء المضخة، جانب القيادة | 25 | غسالة مشتركة | 47 | المكونات المسمار\n4 | غطاء المضخة، الجانب غير القابل للقيادة | 26 | غسالة مشتركة | 48 | توقف المسمار\n5 | تحمل السكن | 27 | غسالة مشتركة | 49 | المكونات المسمار\n6 | قدم المضخة | 28 | غسالة مشتركة | 50 | حلمة التشحيم\n7 | غطاء غلاف المضخة | 29 | O-ring | 51 | برغي غطاء رأس المقبس\n8 | بوش التوازن | 32 | حلقة تعبئة الغدة | 52 | برغي غطاء رأس المقبس\n9 | غدة | 34 | محمل كروي الأخدود | 53 | برغي غطاء رأس المقبس\n10 | قرص غرفة التشحيم | 35 | إحكام | 54 | برغي غطاء رأس المقبس\n12 | مغزل القيادة | 36 | غسالة دعم | 55 | برغي غطاء رأس المقبس\n13 | المغزل المهمل | 37 | إحكام | 56 | وتد الربيع\n16 | حلقة متاهة شجيرة فاصل\n (فقط مع التصميم E) | 38 | مسمار مسمار (مع حجم المضخة 40 إلى \n 210) \n مسمار العيينة (مع حجم المضخة 280 إلى 1300)\n19 | ربيع صمام | 39 | مسدس \n الجوز | 57 | المسمار السداسي\n20 | أنبوب التوازن | 40 | الكرة \n صمام | 80 | حلقة فاصل\n21 | طوقا | 41 | مفتاح | 81 | حلقة غير المرغوب فيه\n22 | طوقا | 42 | دبوس مستقيم | 82 | وتد الربيع\n |  |  |  | 83 | الختم الميكانيكي",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-6.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-5.jpg",
   "alt": ""
  }
 ]
}