{
 "id": "gen-docs-app-gen-cairo-epc-boilers-fan-026-r0-htm",
 "doc_number": "FAN-026-R0",
 "title_en": "Fan-026-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Boilers/Fan-026-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection I1, which should be performed on a weekly bases as indicated by W1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman \n Shousha CEPC inspection & \n quality control director, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n head Sector, MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc."
  },
  {
   "type": "paragraph",
   "text": "Fan in service."
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable vibrometer",
    "Rags, Organic fluids"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean the outside surface \nof fan"
  },
  {
   "type": "paragraph",
   "text": "Check the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter."
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surface \nof fan",
    "Check the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Bearing Vibration Level:"
  },
  {
   "type": "paragraph",
   "text": "Admissible level peak to \npeak: up to 126 u m (4.5mm/s)"
  },
  {
   "type": "paragraph",
   "text": "Stop level peak to peak: \n320 um (11mm/s)"
  },
  {
   "type": "list",
   "items": [
    "Admissible level peak to \npeak: up to 126 u m (4.5mm/s)",
    "Stop level peak to peak: \n320 um (11mm/s)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "FDF Vibration Measurements"
  },
  {
   "type": "table",
   "rows": [
    [
     "Bearing No.\n Position",
     "Setting",
     "#1 \n Bearing",
     "#2 \n Bearing",
     "#3 \n Bearing",
     "#4 \n Bearing",
     "Unit No.",
     "Load"
    ],
    [
     "micro m",
     "micro m",
     "micro m",
     "micro m",
     "micro m"
    ],
    [
     "Vertical",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Horizontal",
     "",
     "",
     "",
     "",
     "",
     "5A",
     ""
    ],
    [
     "Axial",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Vertical",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Horizontal",
     "",
     "",
     "",
     "",
     "",
     "5B",
     ""
    ],
    [
     "Axial",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Vertical",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Horizontal",
     "",
     "",
     "",
     "",
     "",
     "6A",
     ""
    ],
    [
     "Axial",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Vertical",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Horizontal",
     "",
     "",
     "",
     "",
     "",
     "6B",
     ""
    ],
    [
     "Axial",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment \ninspection I1, which should be performed on a weekly bases as indicated by W1 in \nthe title block.\nThe first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,\nThis document revised by eng. Nageh Soliman \n Shousha CEPC inspection & \n quality control director, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n head Sector, MPIS coordinator.\nSafety Precautions\nA work permit must be issued\nThe qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc.\nFan in service.\nTools and Equipment\nPortable vibrometer\nRags, Organic fluids\nWork to be Carried Out\nClean the outside surface \nof fan\nCheck the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter.\nClean the outside surface \nof fan\nCheck the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter.\nBearing Vibration Level:\nAdmissible level peak to \npeak: up to 126 u m (4.5mm/s)\nStop level peak to peak: \n320 um (11mm/s)\nAdmissible level peak to \npeak: up to 126 u m (4.5mm/s)\nStop level peak to peak: \n320 um (11mm/s)\nLocation: Fan \nDesignation: Tested by: Signature: \nTest Date:\nFDF Vibration Measurements\nBearing No.\n Position | Setting | #1 \n Bearing | #2 \n Bearing | #3 \n Bearing | #4 \n Bearing | Unit No. | Load\nmicro m | micro m | micro m | micro m | micro m\nVertical |  |  |  |  |  |  | \nHorizontal |  |  |  |  |  | 5A | \nAxial |  |  |  |  |  |  | \nVertical |  |  |  |  |  |  | \nHorizontal |  |  |  |  |  | 5B | \nAxial |  |  |  |  |  |  | \nVertical |  |  |  |  |  |  | \nHorizontal |  |  |  |  |  | 6A | \nAxial |  |  |  |  |  |  | \nVertical |  |  |  |  |  |  | \nHorizontal |  |  |  |  |  | 6B | \nAxial |  |  |  |  |  |  | ",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-2.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-01.jpg",
   "alt": ""
  }
 ]
}