{
 "id": "gen-docs-app-gen-cairo-epc-boilers-fan-027-r0-htm",
 "doc_number": "FAN-027-R0",
 "title_en": "Fan-027-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Boilers/Fan-027-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "Forced draft fan FDF supply air to wind box for firing \nand remove gases from boiler."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Kamel Abd El-Salam Abd \nEl-Rahman, tested by eng. Mohamed Ahmad Eid, accepted by general manager \neng. El-Sayed Mohamed Ahmed, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman \n Shousha CEPC inspection & \n quality control director, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n Head Sector, MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc."
  },
  {
   "type": "paragraph",
   "text": "Unit should be out of service."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the circuit breaker of the fans motor."
  },
  {
   "type": "list",
   "items": [
    "Unit should be out of service.",
    "Disconnect the circuit breaker of the fans motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Different sizes, types of wrench, hammer, screw driver"
  },
  {
   "type": "paragraph",
   "text": "Pneumatic tools, Hydraulic jack, blank and accessories."
  },
  {
   "type": "paragraph",
   "text": "Dial indicator, oil pump."
  },
  {
   "type": "paragraph",
   "text": "Grinder, brush, air hoses, grease pump."
  },
  {
   "type": "paragraph",
   "text": "Filler, rags, lead wires, shims, clamp, rope."
  },
  {
   "type": "paragraph",
   "text": "Verneir cellipers, vibration measurement."
  },
  {
   "type": "paragraph",
   "text": "Lubricant oil as table 1."
  },
  {
   "type": "list",
   "items": [
    "Different sizes, types of wrench, hammer, screw driver",
    "Pneumatic tools, Hydraulic jack, blank and accessories.",
    "Dial indicator, oil pump.",
    "Grinder, brush, air hoses, grease pump.",
    "Filler, rags, lead wires, shims, clamp, rope.",
    "Verneir cellipers, vibration measurement.",
    "Lubricant oil as table 1."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Silencer washing (A,B)."
  },
  {
   "type": "paragraph",
   "text": "Check impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing mounting bolts."
  },
  {
   "type": "paragraph",
   "text": "Measure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer."
  },
  {
   "type": "paragraph",
   "text": "Change the bearing oil with \ntype (DTE 25). figure 2"
  },
  {
   "type": "paragraph",
   "text": "Carrying out the required \nalignment."
  },
  {
   "type": "paragraph",
   "text": "Put FDF (A,B) into \noperation and check vibration."
  },
  {
   "type": "list",
   "items": [
    "Silencer washing (A,B).",
    "Check impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.",
    "Check the bearing mounting bolts.",
    "Measure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.",
    "Change the bearing oil with \ntype (DTE 25). figure 2",
    "Carrying out the required \nalignment.",
    "Put FDF (A,B) into \noperation and check vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Alignment Procedures"
  },
  {
   "type": "paragraph",
   "text": "Coupling spacer dismantle \nand remove."
  },
  {
   "type": "paragraph",
   "text": "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part)."
  },
  {
   "type": "paragraph",
   "text": "Adjust the indicator \npointer to zero reading."
  },
  {
   "type": "paragraph",
   "text": "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction."
  },
  {
   "type": "paragraph",
   "text": "Loose the motor mounting \nbolts and jack bolts."
  },
  {
   "type": "paragraph",
   "text": "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits."
  },
  {
   "type": "paragraph",
   "text": "Tighten the motor mounting \nbolts and jack bolt."
  },
  {
   "type": "paragraph",
   "text": "Take a final reading for \nthe alignment check in the radial and axial direction."
  },
  {
   "type": "paragraph",
   "text": "Reassemble the coupling \nspacer."
  },
  {
   "type": "paragraph",
   "text": "Put the fan in operation."
  },
  {
   "type": "paragraph",
   "text": "Check the vibration using \nthe vibrometer."
  },
  {
   "type": "list",
   "items": [
    "Coupling spacer dismantle \nand remove.",
    "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).",
    "Adjust the indicator \npointer to zero reading.",
    "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction.",
    "Loose the motor mounting \nbolts and jack bolts.",
    "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.",
    "Tighten the motor mounting \nbolts and jack bolt.",
    "Take a final reading for \nthe alignment check in the radial and axial direction.",
    "Reassemble the coupling \nspacer.",
    "Put the fan in operation.",
    "Check the vibration using \nthe vibrometer."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "Lubrication \n Location",
     "Type of Lubricant",
     "Quantity Required"
    ],
    [
     "Fan Journal Sleeve \n Bearing \n Type : ERWLG 18-200",
     "Mobil oil DTE 25",
     "9.2 \n Liters per bearing"
    ],
    [
     "Fan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200",
     "Mobil oil DTE 25",
     "9.2 per \n bearing"
    ],
    [
     "Fan Coupling \n Type ZE152",
     "Mobilex grease 46",
     "3500 \n gm"
    ],
    [
     "Inlet Vane Damper \n Control Beatings",
     "Mobilex \n Grease No. 2 (EP2)",
     "Lubricated when delivery"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Inlet Vane Control"
  },
  {
   "type": "paragraph",
   "text": "Legend \nto Figure 2"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Bearing base",
     "",
     "I",
     "Thermometer \n Hole"
    ],
    [
     "2",
     "Housing Cover",
     "",
     "II",
     "Oil Gauge"
    ],
    [
     "3",
     "Bearing Shell",
     "",
     "III",
     "Oil Inlet"
    ],
    [
     "4",
     "Bottom Shell",
     "",
     "IV",
     "Oil Outlet \n Connection"
    ],
    [
     "5",
     "Shaft",
     "",
     "V",
     "Pump Unit"
    ],
    [
     "6",
     "Oil Ring",
     "",
     "VI",
     "Oil Drain Plug"
    ],
    [
     "7",
     "Cover Bolts",
     "",
     "",
     ""
    ],
    [
     "8",
     "Sight Glass",
     "",
     "",
     ""
    ],
    [
     "9",
     "Shaft Seal",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block.\nForced draft fan FDF supply air to wind box for firing \nand remove gases from boiler.\nThe first draft initiated by eng. Kamel Abd El-Salam Abd \nEl-Rahman, tested by eng. Mohamed Ahmad Eid, accepted by general manager \neng. El-Sayed Mohamed Ahmed, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,\nThis document revised by eng. Nageh Soliman \n Shousha CEPC inspection & \n quality control director, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n Head Sector, MPIS coordinator.\nSafety Precautions\nA work permit must be issued\nThe qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc.\nUnit should be out of service.\nDisconnect the circuit breaker of the fans motor.\nUnit should be out of service.\nDisconnect the circuit breaker of the fans motor.\nTools and Equipment\nDifferent sizes, types of wrench, hammer, screw driver\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nGrinder, brush, air hoses, grease pump.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nDifferent sizes, types of wrench, hammer, screw driver\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nGrinder, brush, air hoses, grease pump.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nWork to be Carried Out\nSilencer washing (A,B).\nCheck impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.\nCheck the bearing mounting bolts.\nMeasure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.\nChange the bearing oil with \ntype (DTE 25). figure 2\nCarrying out the required \nalignment.\nPut FDF (A,B) into \noperation and check vibration.\nSilencer washing (A,B).\nCheck impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.\nCheck the bearing mounting bolts.\nMeasure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.\nChange the bearing oil with \ntype (DTE 25). figure 2\nCarrying out the required \nalignment.\nPut FDF (A,B) into \noperation and check vibration.\nAlignment Procedures\nCoupling spacer dismantle \nand remove.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nTighten the motor mounting \nbolts and jack bolt.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibrometer.\nCoupling spacer dismantle \nand remove.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nTighten the motor mounting \nbolts and jack bolt.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibrometer.\nTable 1\nLubrication \n Location | Type of Lubricant | Quantity Required\nFan Journal Sleeve \n Bearing \n Type : ERWLG 18-200 | Mobil oil DTE 25 | 9.2 \n Liters per bearing\nFan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200 | Mobil oil DTE 25 | 9.2 per \n bearing\nFan Coupling \n Type ZE152 | Mobilex grease 46 | 3500 \n gm\nInlet Vane Damper \n Control Beatings | Mobilex \n Grease No. 2 (EP2) | Lubricated when delivery\nLocation: Fan \nDesignation: Tested by: Signature: \nTest Date:\nFigure 1: Inlet Vane Control\nLegend \nto Figure 2\n1 | Bearing base |  | I | Thermometer \n Hole\n2 | Housing Cover |  | II | Oil Gauge\n3 | Bearing Shell |  | III | Oil Inlet\n4 | Bottom Shell |  | IV | Oil Outlet \n Connection\n5 | Shaft |  | V | Pump Unit\n6 | Oil Ring |  | VI | Oil Drain Plug\n7 | Cover Bolts |  |  | \n8 | Sight Glass |  |  | \n9 | Shaft Seal |  |  | \nFigure 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-027-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-027-01.jpg",
   "alt": ""
  }
 ]
}