{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-270-r0-htm",
 "doc_number": "CB-270-R0",
 "title_en": "CB-270-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Switchgear/CB-270-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "SF6 Circuit Breaker \n 220KV, 2000 Amp"
  },
  {
   "type": "paragraph",
   "text": "GSRK-200P1"
  },
  {
   "type": "paragraph",
   "text": "Toshiba"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection checklist I1,\nto be performed on a monthly bases as indicated by M1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Ahmad Alokabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim el Dib,\nCEPC inspection & quality control 's head sector and MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category",
    "Wear\n your safety helmet & safety shoes.",
    "Safety\n fence with caution marks surrounding the work area.",
    "The circuit breaker in service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical\n tool box .",
    "Gas\n leak detector .",
    "An\n industrial vacuum cleaner ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean the outside surface with the industrial vacuum cleaner"
  },
  {
   "type": "paragraph",
   "text": "Tighten loose bolts or nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the ground wire & tighten if necessary"
  },
  {
   "type": "paragraph",
   "text": "Check gas pressure to be 6 atm"
  },
  {
   "type": "paragraph",
   "text": "Check oil pressure to be 320 atm"
  },
  {
   "type": "paragraph",
   "text": "Check oil level \nin accordance with fig (1)"
  },
  {
   "type": "paragraph",
   "text": "Check for gas or oil leak"
  },
  {
   "type": "paragraph",
   "text": "Record on/off operation counter"
  },
  {
   "type": "paragraph",
   "text": "Record the oil pump operation counter."
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surface with the industrial vacuum cleaner",
    "Tighten loose bolts or nuts",
    "Check the ground wire & tighten if necessary",
    "Check gas pressure to be 6 atm",
    "Check oil pressure to be 320 atm",
    "Check oil level \nin accordance with fig (1)",
    "Check for gas or oil leak",
    "Record on/off operation counter",
    "Record the oil pump operation counter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Oil Level and temperature relation"
  },
  {
   "type": "paragraph",
   "text": "* at oil pressure 330 atm"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nSF6 Circuit Breaker \n 220KV, 2000 Amp\nGSRK-200P1\nToshiba\nIntroduction\nThis document outlines the equipment inspection checklist I1,\nto be performed on a monthly bases as indicated by M1 in the title block.\nThe first draft is initiated by eng. Ahmad Alokabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS.\nThis document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim el Dib,\nCEPC inspection & quality control 's head sector and MPIS coordinator\nSafety Precautions\nA\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category\nWear\n your safety helmet & safety shoes.\nSafety\n fence with caution marks surrounding the work area.\nThe circuit breaker in service.\nTools and Equipment\nElectrical\n tool box .\nGas\n leak detector .\nAn\n industrial vacuum cleaner .\nWork to be Carried Out\nClean the outside surface with the industrial vacuum cleaner\nTighten loose bolts or nuts\nCheck the ground wire & tighten if necessary\nCheck gas pressure to be 6 atm\nCheck oil pressure to be 320 atm\nCheck oil level \nin accordance with fig (1)\nCheck for gas or oil leak\nRecord on/off operation counter\nRecord the oil pump operation counter.\nClean the outside surface with the industrial vacuum cleaner\nTighten loose bolts or nuts\nCheck the ground wire & tighten if necessary\nCheck gas pressure to be 6 atm\nCheck oil pressure to be 320 atm\nCheck oil level \nin accordance with fig (1)\nCheck for gas or oil leak\nRecord on/off operation counter\nRecord the oil pump operation counter.\nRemarks:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nLocation: CB \nDesignation: Tested by: Signature: \nTest Date:\nFigure 1: Oil Level and temperature relation\n* at oil pressure 330 atm",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../all_docs/graphics/CB-270-01.jpg",
   "alt": ""
  }
 ]
}