{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-271-r0-htm",
 "doc_number": "CB-271-R0",
 "title_en": "CB-271-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Switchgear/CB-271-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection \nchecklist I2, which must be performed every three years as indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Ahmad Al-Okabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim El-Dib, CEPC inspection & quality control 's head sector and MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category",
    "Wear\n your safety helmet & safety shoes.",
    "Safety\n fence with caution marks surrounding the work area.",
    "The circuit breaker is out of service",
    "The\n CB must be isolated & grounded from both sides ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical\n tool box .",
    "Gas\n leak detector .",
    "An\n industrial vacuum cleaner .",
    "Megger\n 1000 V",
    "Avometer",
    "DC\n resistance measuring device .",
    "Opening & closing time measuring device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check correct operation of position\nindicator , operation counter , and auxiliary contacts"
  },
  {
   "type": "paragraph",
   "text": "Check SF6 gas press. (6 \nAtm.)"
  },
  {
   "type": "paragraph",
   "text": "Check gas & oil leak ."
  },
  {
   "type": "paragraph",
   "text": "Check exterior for loose nuts or bolts\nand rust spots ."
  },
  {
   "type": "paragraph",
   "text": "Check the ground wire and tighten if\nnecessary ."
  },
  {
   "type": "paragraph",
   "text": "Measure the moisture in gas SF6 (its\nnormal value is about 40PPmv)."
  },
  {
   "type": "paragraph",
   "text": "Measure SF6 gas purity (its normal value\nis about 98%) ."
  },
  {
   "type": "paragraph",
   "text": "Measure decomposition gas ."
  },
  {
   "type": "paragraph",
   "text": "Check oil level of p/p unit, in\naccordance with fig(1)."
  },
  {
   "type": "paragraph",
   "text": "Check operation at oil low press 230 atm\n."
  },
  {
   "type": "paragraph",
   "text": "Check that oil press. \nswitch operates\nwithin 10% of the specified value"
  },
  {
   "type": "paragraph",
   "text": "Check SF6 pressure & density switch\nsettings (alarm & blocking), in accordance with fig(2)&table (1)."
  },
  {
   "type": "paragraph",
   "text": "Measure the insulation resistance of control\ncircuit , greater than 2MΩ ."
  },
  {
   "type": "paragraph",
   "text": "Measure resistance between main circuit\nand gas tank , greater than 1000 MΩ ."
  },
  {
   "type": "paragraph",
   "text": "Measure DC resistance of contacts for\neach phase of the CB ."
  },
  {
   "type": "paragraph",
   "text": "Measure the opening and closing time of\nthe CB (O.T < 0.018sec,C.T < 0.1sec)."
  },
  {
   "type": "paragraph",
   "text": "Check the time required from rising the\npressure from 315 bar to 335 bar ."
  },
  {
   "type": "paragraph",
   "text": "Coat the operating mechanism with silicon\ngrease ."
  },
  {
   "type": "paragraph",
   "text": "Check the accumulator gas N2 pressure by\nstarting up to the pump at zero oil pressure then the pressure rises at stroke from several tens to about 220\nbar , the pressure which rose in this manner is the gas pressure ."
  },
  {
   "type": "paragraph",
   "text": "Check for disconnection of space heater ,\nmeasure current bet the space heater terminals ."
  },
  {
   "type": "paragraph",
   "text": "Put the C.B in \nservice"
  },
  {
   "type": "list",
   "items": [
    "Check correct operation of position\nindicator , operation counter , and auxiliary contacts",
    "Check SF6 gas press. (6 \nAtm.)",
    "Check gas & oil leak .",
    "Check exterior for loose nuts or bolts\nand rust spots .",
    "Check the ground wire and tighten if\nnecessary .",
    "Measure the moisture in gas SF6 (its\nnormal value is about 40PPmv).",
    "Measure SF6 gas purity (its normal value\nis about 98%) .",
    "Measure decomposition gas .",
    "Check oil level of p/p unit, in\naccordance with fig(1).",
    "Check operation at oil low press 230 atm\n.",
    "Check that oil press. \nswitch operates\nwithin 10% of the specified value",
    "Check SF6 pressure & density switch\nsettings (alarm & blocking), in accordance with fig(2)&table (1).",
    "Measure the insulation resistance of control\ncircuit , greater than 2MΩ .",
    "Measure resistance between main circuit\nand gas tank , greater than 1000 MΩ .",
    "Measure DC resistance of contacts for\neach phase of the CB .",
    "Measure the opening and closing time of\nthe CB (O.T < 0.018sec,C.T < 0.1sec).",
    "Check the time required from rising the\npressure from 315 bar to 335 bar .",
    "Coat the operating mechanism with silicon\ngrease .",
    "Check the accumulator gas N2 pressure by\nstarting up to the pump at zero oil pressure then the pressure rises at stroke from several tens to about 220\nbar , the pressure which rose in this manner is the gas pressure .",
    "Check for disconnection of space heater ,\nmeasure current bet the space heater terminals .",
    "Put the C.B in \nservice"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "CB\n No.",
     "Moisture\n content\n PP\n mv",
     "% of\n SF6 Gas",
     "DC\n Contact\n Resistance\n (μΩ)",
     "Opening & \n Closing Time",
     ""
    ],
    [
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "Opening \n (msec)",
     "Closing\n (msec)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure \n 1: Oil Level and temperature relation \n * at oil pressure 330 atm\n accumulator 2 bottles/pole 22 /pole"
    ],
    [
     "Figure 2: SF6 Gas Pressure VS temperature C/CS"
    ],
    [
     "Table 1:Pressure Setting"
    ],
    [
     "Table 2: Ordinary Inspection Procedure"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection \nchecklist I2, which must be performed every three years as indicated by Y3 in the title block.\nThe first draft is initiated by eng. Ahmad Al-Okabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS.\nThis document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim El-Dib, CEPC inspection & quality control 's head sector and MPIS coordinator\nSafety Precautions\nA\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category\nWear\n your safety helmet & safety shoes.\nSafety\n fence with caution marks surrounding the work area.\nThe circuit breaker is out of service\nThe\n CB must be isolated & grounded from both sides .\nTools and Equipment\nElectrical\n tool box .\nGas\n leak detector .\nAn\n industrial vacuum cleaner .\nMegger\n 1000 V\nAvometer\nDC\n resistance measuring device .\nOpening & closing time measuring device\nWork to be Carried Out\nCheck correct operation of position\nindicator , operation counter , and auxiliary contacts\nCheck SF6 gas press. (6 \nAtm.)\nCheck gas & oil leak .\nCheck exterior for loose nuts or bolts\nand rust spots .\nCheck the ground wire and tighten if\nnecessary .\nMeasure the moisture in gas SF6 (its\nnormal value is about 40PPmv).\nMeasure SF6 gas purity (its normal value\nis about 98%) .\nMeasure decomposition gas .\nCheck oil level of p/p unit, in\naccordance with fig(1).\nCheck operation at oil low press 230 atm\n.\nCheck that oil press. \nswitch operates\nwithin 10% of the specified value\nCheck SF6 pressure & density switch\nsettings (alarm & blocking), in accordance with fig(2)&table (1).\nMeasure the insulation resistance of control\ncircuit , greater than 2MΩ .\nMeasure resistance between main circuit\nand gas tank , greater than 1000 MΩ .\nMeasure DC resistance of contacts for\neach phase of the CB .\nMeasure the opening and closing time of\nthe CB (O.T < 0.018sec,C.T < 0.1sec).\nCheck the time required from rising the\npressure from 315 bar to 335 bar .\nCoat the operating mechanism with silicon\ngrease .\nCheck the accumulator gas N2 pressure by\nstarting up to the pump at zero oil pressure then the pressure rises at stroke from several tens to about 220\nbar , the pressure which rose in this manner is the gas pressure .\nCheck for disconnection of space heater ,\nmeasure current bet the space heater terminals .\nPut the C.B in \nservice\nCheck correct operation of position\nindicator , operation counter , and auxiliary contacts\nCheck SF6 gas press. (6 \nAtm.)\nCheck gas & oil leak .\nCheck exterior for loose nuts or bolts\nand rust spots .\nCheck the ground wire and tighten if\nnecessary .\nMeasure the moisture in gas SF6 (its\nnormal value is about 40PPmv).\nMeasure SF6 gas purity (its normal value\nis about 98%) .\nMeasure decomposition gas .\nCheck oil level of p/p unit, in\naccordance with fig(1).\nCheck operation at oil low press 230 atm\n.\nCheck that oil press. \nswitch operates\nwithin 10% of the specified value\nCheck SF6 pressure & density switch\nsettings (alarm & blocking), in accordance with fig(2)&table (1).\nMeasure the insulation resistance of control\ncircuit , greater than 2MΩ .\nMeasure resistance between main circuit\nand gas tank , greater than 1000 MΩ .\nMeasure DC resistance of contacts for\neach phase of the CB .\nMeasure the opening and closing time of\nthe CB (O.T < 0.018sec,C.T < 0.1sec).\nCheck the time required from rising the\npressure from 315 bar to 335 bar .\nCoat the operating mechanism with silicon\ngrease .\nCheck the accumulator gas N2 pressure by\nstarting up to the pump at zero oil pressure then the pressure rises at stroke from several tens to about 220\nbar , the pressure which rose in this manner is the gas pressure .\nCheck for disconnection of space heater ,\nmeasure current bet the space heater terminals .\nPut the C.B in \nservice\nCB\n No. | Moisture\n content\n PP\n mv | % of\n SF6 Gas | DC\n Contact\n Resistance\n (μΩ) | Opening & \n Closing Time | \nR | S | T | R | S | T | R | S | T | Opening \n (msec) | Closing\n (msec)\nRemarks:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nLocation: CB \nDesignation: Tested by: Signature: \nTest Date:\nFigure \n 1: Oil Level and temperature relation \n * at oil pressure 330 atm\n accumulator 2 bottles/pole 22 /pole\nFigure 2: SF6 Gas Pressure VS temperature C/CS\nTable 1:Pressure Setting\nTable 2: Ordinary Inspection Procedure",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../all_docs/graphics/CB-271-01.jpg",
   "alt": ""
  },
  {
   "src": "../all_docs/graphics/CB-271-02.jpg",
   "alt": ""
  },
  {
   "src": "../all_docs/graphics/CB-271-03.gif",
   "alt": ""
  },
  {
   "src": "../all_docs/graphics/CB-271-04.jpg",
   "alt": ""
  }
 ]
}