{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-272-r0-htm",
 "doc_number": "CB-272-R0",
 "title_en": "CB-272-r0 \nAPPROVED",
 "title_ar": "CB-272-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Switchgear/CB-272-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection \nchecklist I1, to be performed on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Ahmad Al-Okabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim El-Dib,\nCEPC inspection & quality control 's head sector and MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category",
    "Wear\n your safety helmet & safety shoes.",
    "Safety\n fence with caution marks surrounding the work area.",
    "Circuit\n breaker must be out of service and on the open position .",
    "Draw\n out the circuit breaker .",
    "Discharge\n the closing and opening springs ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical tool box",
    "Air blower",
    "Megger\n 500 V .",
    "Avometer, Timer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check and clean the insulation of vacuum\ninterrupters ."
  },
  {
   "type": "paragraph",
   "text": "Check for loose bolts , nuts , terminals\nand retightened wherever need ."
  },
  {
   "type": "paragraph",
   "text": "Check vacuum interrupter for proper\nfixation and any overheat or spark traces ."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the operating mechanism using\noil (LT-10f\nNihon molybdenum CO , ltd) ."
  },
  {
   "type": "paragraph",
   "text": "Check springs for deformation , rust and\nfor proper engaged of operating mechanism ."
  },
  {
   "type": "paragraph",
   "text": "Check the switching \nindicators and counter operations for proper functioning"
  },
  {
   "type": "paragraph",
   "text": "Measure closing and \nopening time; Closing time 0.15 sec, Opening time 0.04 sec ."
  },
  {
   "type": "paragraph",
   "text": "Measure the insulation resistance of main\nconducting parts to earth must not be less than 500 MΩ ."
  },
  {
   "type": "paragraph",
   "text": "Check closing / tripping latches for\nsmooth operation ."
  },
  {
   "type": "paragraph",
   "text": "Draw in the circuit \nbreaker cell"
  },
  {
   "type": "list",
   "items": [
    "Check and clean the insulation of vacuum\ninterrupters .",
    "Check for loose bolts , nuts , terminals\nand retightened wherever need .",
    "Check vacuum interrupter for proper\nfixation and any overheat or spark traces .",
    "Lubricate the operating mechanism using\noil (LT-10f\nNihon molybdenum CO , ltd) .",
    "Check springs for deformation , rust and\nfor proper engaged of operating mechanism .",
    "Check the switching \nindicators and counter operations for proper functioning",
    "Measure closing and \nopening time; Closing time 0.15 sec, Opening time 0.04 sec .",
    "Measure the insulation resistance of main\nconducting parts to earth must not be less than 500 MΩ .",
    "Check closing / tripping latches for\nsmooth operation .",
    "Draw in the circuit \nbreaker cell"
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Check List for V. CB"
  },
  {
   "type": "paragraph",
   "text": "Annual Check & Maint."
  },
  {
   "type": "paragraph",
   "text": "Unit No.:"
  },
  {
   "type": "paragraph",
   "text": "CB Name :"
  },
  {
   "type": "paragraph",
   "text": "CB S.n.:"
  },
  {
   "type": "paragraph",
   "text": "Date :"
  },
  {
   "type": "paragraph",
   "text": "Counter :"
  },
  {
   "type": "table",
   "rows": [
    [
     "S",
     "Item",
     "Procedure",
     "Remark"
    ],
    [
     "1",
     "Main circuit & control circuit",
     "1. Check insulation barrier & insulation rods \n for cracks or damage & wipe off dirt and dust by a dry clean cloth.",
     ""
    ],
    [
     "2. Check & clean the insulation of vac. \n interrupter.",
     ""
    ],
    [
     "3. Check for loose bolts, nuts terminals & \n retightened wherever need.",
     ""
    ],
    [
     "4. Check electromagnetic devices (closing & \n tripping coils) for loose termialsor damage along with aux. contacts & Sw.s",
     ""
    ],
    [
     "5. Check the pull-rods for cracks or damage.",
     ""
    ],
    [
     "6. Check Vac. interrupter for proper fixation \n & any overheat or spark traces.",
     ""
    ],
    [
     "7. Check thoroughly for any discoloration due \n to heat.",
     ""
    ],
    [
     "8. Check all disconnecting contacts & \n properly lubricate.",
     ""
    ],
    [
     "9. Check aux. contractors for normal \n resistance and operation.",
     ""
    ],
    [
     "10. Check the interlock limit Sw.s for normal \n operation.",
     ""
    ],
    [
     "11. Check the Aux. circuit plug is fermly \n secured",
     ""
    ],
    [
     "12. Check all wiring and terminal blocks & \n retightened.",
     ""
    ],
    [
     "2",
     "Operating mechanism",
     "1.Check all parts with dry clean clothes",
     ""
    ],
    [
     "2. Check bolts, nuts rods, arms and pins for \n loose fit or damage.",
     ""
    ],
    [
     "3. Lubricate according to lubrication \n requirements using grease LT-Iof Nihon Molybdenum Co. Ltd. (or equivalent) \n for the main circuit disconnecting contacts, remove old grease clean and \n apply a new one",
     ""
    ],
    [
     "4. Check springs for deformation rust and for \n proper engaged.",
     ""
    ],
    [
     "5. Check closing / tripping latches for \n smooth operation.",
     ""
    ],
    [
     "3",
     "Measurements & Tests",
     "1. Check the \n switching indicators and counter operation for proper functioning.\n This can be \n accomplished by manually operation of the CB (After man. charging of closing \n spring) close & open the CB observing the indicators and counter changes.",
     ""
    ],
    [
     "2. Check any wear \n of contacts (electrodes) by observing wear guide line on the operating rod \n (Red line)\n when the CB is in \n close position, this indication is clear. If disappears interrupters must be \n replaced.",
     ""
    ],
    [
     "3. No-Ld closing \n test\n - Closing time \n 0.15 sec\n - Opening time \n 0.04 sec",
     ""
    ],
    [
     "4. Measurements of insulation resis of main \n conducting parts to earth (all the 3 phases)This \n accomplished using 1000 V megger\n Insul. value to ground must be less than 500 MO",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Eng. : \nSup. V."
  },
  {
   "type": "paragraph",
   "text": "Vacuum Circuit Breaker \nTest Sheet"
  },
  {
   "type": "paragraph",
   "text": "Position and Breaker :"
  },
  {
   "type": "paragraph",
   "text": "1. Contact Resistance \nMeasurement in (MO)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Phase (A)",
     "Phase (B)",
     "Phase (C)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2. Closing and Opening time in (m sec)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Closing Time / Opening Time"
    ],
    [
     "Phase (A)",
     "Phase (B)",
     "Phase (C)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection \nchecklist I1, to be performed on an annually bases as indicated by Y1 in the title block.\nThe first draft is initiated by eng. Ahmad Al-Okabi, tested by \neng. Tarek EL-kafafy, accepted by general director eng. Nady Mosaed, approved by \neng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS.\nThis document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by \neng. Afaf Ebrahim El-Dib,\nCEPC inspection & quality control 's head sector and MPIS coordinator\nSafety Precautions\nA\n work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category\nWear\n your safety helmet & safety shoes.\nSafety\n fence with caution marks surrounding the work area.\nCircuit\n breaker must be out of service and on the open position .\nDraw\n out the circuit breaker .\nDischarge\n the closing and opening springs .\nTools and Equipment\nElectrical tool box\nAir blower\nMegger\n 500 V .\nAvometer, Timer\nWork to be Carried Out\nCheck and clean the insulation of vacuum\ninterrupters .\nCheck for loose bolts , nuts , terminals\nand retightened wherever need .\nCheck vacuum interrupter for proper\nfixation and any overheat or spark traces .\nLubricate the operating mechanism using\noil (LT-10f\nNihon molybdenum CO , ltd) .\nCheck springs for deformation , rust and\nfor proper engaged of operating mechanism .\nCheck the switching \nindicators and counter operations for proper functioning\nMeasure closing and \nopening time; Closing time 0.15 sec, Opening time 0.04 sec .\nMeasure the insulation resistance of main\nconducting parts to earth must not be less than 500 MΩ .\nCheck closing / tripping latches for\nsmooth operation .\nDraw in the circuit \nbreaker cell\nCheck and clean the insulation of vacuum\ninterrupters .\nCheck for loose bolts , nuts , terminals\nand retightened wherever need .\nCheck vacuum interrupter for proper\nfixation and any overheat or spark traces .\nLubricate the operating mechanism using\noil (LT-10f\nNihon molybdenum CO , ltd) .\nCheck springs for deformation , rust and\nfor proper engaged of operating mechanism .\nCheck the switching \nindicators and counter operations for proper functioning\nMeasure closing and \nopening time; Closing time 0.15 sec, Opening time 0.04 sec .\nMeasure the insulation resistance of main\nconducting parts to earth must not be less than 500 MΩ .\nCheck closing / tripping latches for\nsmooth operation .\nDraw in the circuit \nbreaker cell\nRemarks:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nCheck List for V. CB\nAnnual Check & Maint.\nUnit No.:\nCB Name :\nCB S.n.:\nDate :\nCounter :\nS | Item | Procedure | Remark\n1 | Main circuit & control circuit | 1. Check insulation barrier & insulation rods \n for cracks or damage & wipe off dirt and dust by a dry clean cloth. | \n2. Check & clean the insulation of vac. \n interrupter. | \n3. Check for loose bolts, nuts terminals & \n retightened wherever need. | \n4. Check electromagnetic devices (closing & \n tripping coils) for loose termialsor damage along with aux. contacts & Sw.s | \n5. Check the pull-rods for cracks or damage. | \n6. Check Vac. interrupter for proper fixation \n & any overheat or spark traces. | \n7. Check thoroughly for any discoloration due \n to heat. | \n8. Check all disconnecting contacts & \n properly lubricate. | \n9. Check aux. contractors for normal \n resistance and operation. | \n10. Check the interlock limit Sw.s for normal \n operation. | \n11. Check the Aux. circuit plug is fermly \n secured | \n12. Check all wiring and terminal blocks & \n retightened. | \n2 | Operating mechanism | 1.Check all parts with dry clean clothes | \n2. Check bolts, nuts rods, arms and pins for \n loose fit or damage. | \n3. Lubricate according to lubrication \n requirements using grease LT-Iof Nihon Molybdenum Co. Ltd. (or equivalent) \n for the main circuit disconnecting contacts, remove old grease clean and \n apply a new one | \n4. Check springs for deformation rust and for \n proper engaged. | \n5. Check closing / tripping latches for \n smooth operation. | \n3 | Measurements & Tests | 1. Check the \n switching indicators and counter operation for proper functioning.\n This can be \n accomplished by manually operation of the CB (After man. charging of closing \n spring) close & open the CB observing the indicators and counter changes. | \n2. Check any wear \n of contacts (electrodes) by observing wear guide line on the operating rod \n (Red line)\n when the CB is in \n close position, this indication is clear. If disappears interrupters must be \n replaced. | \n3. No-Ld closing \n test\n - Closing time \n 0.15 sec\n - Opening time \n 0.04 sec | \n4. Measurements of insulation resis of main \n conducting parts to earth (all the 3 phases)This \n accomplished using 1000 V megger\n Insul. value to ground must be less than 500 MO | \nEng. : \nSup. V.\nVacuum Circuit Breaker \nTest Sheet\nPosition and Breaker :\n1. Contact Resistance \nMeasurement in (MO)\nPhase (A) | Phase (B) | Phase (C)\n2. Closing and Opening time in (m sec)\nClosing Time / Opening Time\nPhase (A) | Phase (B) | Phase (C)\nLocation: CB \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmad Al-Okabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة."
  },
  {
   "type": "paragraph",
   "text": "راجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب أن يكون قاطع الدائرة خارج الخدمة وفي وضع الفصل.",
    "اسحب قاطع الدائرة خارج الخلية.",
    "فرّغ شحنة نابضي التوصيل والفصل."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "صندوق عدة كهربائية.",
    "منفاخ هواء.",
    "ميجر 500 فولت.",
    "أفوميتر، تايمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "افحص ونظف عزل قواطع التفريغ الفراغية (الفاكيوم)."
  },
  {
   "type": "paragraph",
   "text": "افحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم."
  },
  {
   "type": "paragraph",
   "text": "افحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات."
  },
  {
   "type": "paragraph",
   "text": "شحم آلية التشغيل باستخدام زيت (LT-10f من شركة Nihon Molybdenum Co., Ltd.)."
  },
  {
   "type": "paragraph",
   "text": "افحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيق آلية التشغيل بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "افحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها."
  },
  {
   "type": "paragraph",
   "text": "قس زمني التوصيل والفصل؛ زمن التوصيل 0.15 ثانية، وزمن الفصل 0.04 ثانية."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض؛ ويجب ألا تقل عن 500 ميجا أوم."
  },
  {
   "type": "paragraph",
   "text": "افحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها."
  },
  {
   "type": "paragraph",
   "text": "أدخل خلية قاطع الدائرة."
  },
  {
   "type": "list",
   "items": [
    "افحص ونظف عزل قواطع التفريغ الفراغية (الفاكيوم).",
    "افحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم.",
    "افحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات.",
    "شحم آلية التشغيل باستخدام زيت (LT-10f من شركة Nihon Molybdenum Co., Ltd.).",
    "افحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيق آلية التشغيل بشكل صحيح.",
    "افحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها.",
    "قس زمني التوصيل والفصل؛ زمن التوصيل 0.15 ثانية، وزمن الفصل 0.04 ثانية.",
    "قس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض؛ ويجب ألا تقل عن 500 ميجا أوم.",
    "افحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها.",
    "أدخل خلية قاطع الدائرة."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "قائمة فحص القاطع الفراغي"
  },
  {
   "type": "paragraph",
   "text": "الفحص والصيانة السنوية"
  },
  {
   "type": "paragraph",
   "text": "رقم الوحدة:"
  },
  {
   "type": "paragraph",
   "text": "اسم القاطع:"
  },
  {
   "type": "paragraph",
   "text": "الرقم المسلسل للقاطع:"
  },
  {
   "type": "paragraph",
   "text": "التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "العداد:"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "البند",
     "الإجراء",
     "ملحوظات"
    ],
    [
     "1",
     "الدائرة الرئيسية ودائرة التحكم",
     "1. افحص الحاجز العازل والقضبان العازلة للتأكد من عدم وجود شروخ أو تلف، وامسح الأتربة والغبار بقطعة قماش جافة نظيفة.",
     ""
    ],
    [
     "2. افحص ونظف عزل قاطع التفريغ الفراغي.",
     ""
    ],
    [
     "3. افحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم.",
     ""
    ],
    [
     "4. افحص الأجهزة الكهرومغناطيسية (ملفي التوصيل والفصل) للتأكد من عدم وجود أطراف مفكوكة أو تلف، مع التلامسات المساعدة والمفاتيح.",
     ""
    ],
    [
     "5. افحص قضبان السحب للتأكد من عدم وجود شروخ أو تلف.",
     ""
    ],
    [
     "6. افحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات.",
     ""
    ],
    [
     "7. افحص بدقة وجود أي تغير في اللون نتيجة الحرارة.",
     ""
    ],
    [
     "8. افحص جميع تلامسات الفصل وشحمها جيدًا.",
     ""
    ],
    [
     "9. افحص الكونتاكتورات المساعدة للتأكد من سلامة مقاومتها وتشغيلها الطبيعي.",
     ""
    ],
    [
     "10. افحص مفاتيح نهاية المشوار الخاصة بالتعشيقات للتأكد من عملها الطبيعي.",
     ""
    ],
    [
     "11. تأكد من تثبيت قابس الدائرة المساعدة بإحكام.",
     ""
    ],
    [
     "12. افحص جميع الأسلاك وصفوف الأطراف وأعد ربطها.",
     ""
    ],
    [
     "2",
     "آلية التشغيل",
     "1. افحص جميع الأجزاء بقطعة قماش جافة نظيفة.",
     ""
    ],
    [
     "2. افحص المسامير والصواميل والقضبان والأذرع والمسامير المحورية للتأكد من عدم وجود ارتخاء أو تلف.",
     ""
    ],
    [
     "3. شحم طبقًا لمتطلبات التشحيم باستخدام شحم LT-10f من شركة Nihon Molybdenum Co. Ltd. (أو ما يعادله) لتلامسات فصل الدائرة الرئيسية؛ أزل الشحم القديم ونظف ثم ضع شحمًا جديدًا.",
     ""
    ],
    [
     "4. افحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيقها بشكل صحيح.",
     ""
    ],
    [
     "5. افحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها.",
     ""
    ],
    [
     "3",
     "القياسات والاختبارات",
     "1. افحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها. ويمكن إجراء ذلك بتشغيل القاطع يدويًا (بعد شحن نابض التوصيل يدويًا)؛ حيث يتم توصيل القاطع وفصله مع ملاحظة تغير المؤشرات والعداد.",
     ""
    ],
    [
     "2. افحص أي تآكل في التلامسات (الأقطاب) من خلال ملاحظة خط دليل التآكل على قضيب التشغيل (الخط الأحمر) عندما يكون القاطع في وضع التوصيل، حيث يكون هذا الدليل واضحًا. وإذا اختفى فيجب استبدال قواطع التفريغ.",
     ""
    ],
    [
     "3. اختبار التوصيل بدون حمل — زمن التوصيل 0.15 ثانية — زمن الفصل 0.04 ثانية",
     ""
    ],
    [
     "4. قياس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض (للأوجه الثلاثة)، ويتم ذلك باستخدام ميجر 1000 فولت، ويجب أن تكون قيمة العزل إلى الأرض أقل من 500 ميجا أوم.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "م. : Sup. V."
  },
  {
   "type": "paragraph",
   "text": "ورقة اختبار القاطع الفراغي"
  },
  {
   "type": "paragraph",
   "text": "الوضع والقاطع:"
  },
  {
   "type": "paragraph",
   "text": "1. قياس مقاومة التلامس (بالميجا أوم)"
  },
  {
   "type": "table",
   "rows": [
    [
     "الوجه (A)",
     "الوجه (B)",
     "الوجه (C)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2. زمنا التوصيل والفصل (بالمللي ثانية)"
  },
  {
   "type": "table",
   "rows": [
    [
     "زمن التوصيل / زمن الفصل"
    ],
    [
     "الوجه (A)",
     "الوجه (B)",
     "الوجه (C)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmad Al-Okabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة.\nراجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب أن يكون قاطع الدائرة خارج الخدمة وفي وضع الفصل.\nاسحب قاطع الدائرة خارج الخلية.\nفرّغ شحنة نابضي التوصيل والفصل.\nالعدد والأدوات والأجهزة المستخدمة\nصندوق عدة كهربائية.\nمنفاخ هواء.\nميجر 500 فولت.\nأفوميتر، تايمر.\nالأعمال المطلوب تنفيذها\nافحص ونظف عزل قواطع التفريغ الفراغية (الفاكيوم).\nافحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم.\nافحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات.\nشحم آلية التشغيل باستخدام زيت (LT-10f من شركة Nihon Molybdenum Co., Ltd.).\nافحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيق آلية التشغيل بشكل صحيح.\nافحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها.\nقس زمني التوصيل والفصل؛ زمن التوصيل 0.15 ثانية، وزمن الفصل 0.04 ثانية.\nقس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض؛ ويجب ألا تقل عن 500 ميجا أوم.\nافحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها.\nأدخل خلية قاطع الدائرة.\nافحص ونظف عزل قواطع التفريغ الفراغية (الفاكيوم).\nافحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم.\nافحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات.\nشحم آلية التشغيل باستخدام زيت (LT-10f من شركة Nihon Molybdenum Co., Ltd.).\nافحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيق آلية التشغيل بشكل صحيح.\nافحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها.\nقس زمني التوصيل والفصل؛ زمن التوصيل 0.15 ثانية، وزمن الفصل 0.04 ثانية.\nقس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض؛ ويجب ألا تقل عن 500 ميجا أوم.\nافحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها.\nأدخل خلية قاطع الدائرة.\nملحوظات:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nقائمة فحص القاطع الفراغي\nالفحص والصيانة السنوية\nرقم الوحدة:\nاسم القاطع:\nالرقم المسلسل للقاطع:\nالتاريخ:\nالعداد:\nم | البند | الإجراء | ملحوظات\n1 | الدائرة الرئيسية ودائرة التحكم | 1. افحص الحاجز العازل والقضبان العازلة للتأكد من عدم وجود شروخ أو تلف، وامسح الأتربة والغبار بقطعة قماش جافة نظيفة. | \n2. افحص ونظف عزل قاطع التفريغ الفراغي. | \n3. افحص المسامير والصواميل والأطراف المفكوكة وأعد ربطها حيثما لزم. | \n4. افحص الأجهزة الكهرومغناطيسية (ملفي التوصيل والفصل) للتأكد من عدم وجود أطراف مفكوكة أو تلف، مع التلامسات المساعدة والمفاتيح. | \n5. افحص قضبان السحب للتأكد من عدم وجود شروخ أو تلف. | \n6. افحص قاطع التفريغ الفراغي للتأكد من تثبيته جيدًا وعدم وجود آثار سخونة زائدة أو شرارات. | \n7. افحص بدقة وجود أي تغير في اللون نتيجة الحرارة. | \n8. افحص جميع تلامسات الفصل وشحمها جيدًا. | \n9. افحص الكونتاكتورات المساعدة للتأكد من سلامة مقاومتها وتشغيلها الطبيعي. | \n10. افحص مفاتيح نهاية المشوار الخاصة بالتعشيقات للتأكد من عملها الطبيعي. | \n11. تأكد من تثبيت قابس الدائرة المساعدة بإحكام. | \n12. افحص جميع الأسلاك وصفوف الأطراف وأعد ربطها. | \n2 | آلية التشغيل | 1. افحص جميع الأجزاء بقطعة قماش جافة نظيفة. | \n2. افحص المسامير والصواميل والقضبان والأذرع والمسامير المحورية للتأكد من عدم وجود ارتخاء أو تلف. | \n3. شحم طبقًا لمتطلبات التشحيم باستخدام شحم LT-10f من شركة Nihon Molybdenum Co. Ltd. (أو ما يعادله) لتلامسات فصل الدائرة الرئيسية؛ أزل الشحم القديم ونظف ثم ضع شحمًا جديدًا. | \n4. افحص النوابض للتأكد من عدم وجود تشوه أو صدأ وللتأكد من تعشيقها بشكل صحيح. | \n5. افحص مزالج التوصيل/الفصل للتأكد من سلاسة عملها. | \n3 | القياسات والاختبارات | 1. افحص مؤشرات التبديل وعداد العمليات للتأكد من سلامة عملها. ويمكن إجراء ذلك بتشغيل القاطع يدويًا (بعد شحن نابض التوصيل يدويًا)؛ حيث يتم توصيل القاطع وفصله مع ملاحظة تغير المؤشرات والعداد. | \n2. افحص أي تآكل في التلامسات (الأقطاب) من خلال ملاحظة خط دليل التآكل على قضيب التشغيل (الخط الأحمر) عندما يكون القاطع في وضع التوصيل، حيث يكون هذا الدليل واضحًا. وإذا اختفى فيجب استبدال قواطع التفريغ. | \n3. اختبار التوصيل بدون حمل — زمن التوصيل 0.15 ثانية — زمن الفصل 0.04 ثانية | \n4. قياس مقاومة عزل الأجزاء الرئيسية الموصلة للتيار إلى الأرض (للأوجه الثلاثة)، ويتم ذلك باستخدام ميجر 1000 فولت، ويجب أن تكون قيمة العزل إلى الأرض أقل من 500 ميجا أوم. | \nم. : Sup. V.\nورقة اختبار القاطع الفراغي\nالوضع والقاطع:\n1. قياس مقاومة التلامس (بالميجا أوم)\nالوجه (A) | الوجه (B) | الوجه (C)\n2. زمنا التوصيل والفصل (بالمللي ثانية)\nزمن التوصيل / زمن الفصل\nالوجه (A) | الوجه (B) | الوجه (C)\nالموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}