{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-284-r0-htm",
 "doc_number": "CB-284-R0",
 "title_en": "CB-284-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Cairo_EPC/Switchgear/CB-284-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection check list I1, which must be performed on an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker can perform on an average the operation here under without \nneeding contact and oil replacement at:"
  },
  {
   "type": "paragraph",
   "text": "06: Opening operation at the maximum breaking \n capacity value indicated on nameplate."
  },
  {
   "type": "paragraph",
   "text": "12: Opening operation at 50% of maximum breaking \ncapacity value indicated on nameplate"
  },
  {
   "type": "paragraph",
   "text": "500: Opening operation at the rated current."
  },
  {
   "type": "paragraph",
   "text": "1000: Opening operation at the 50% of rated current."
  },
  {
   "type": "paragraph",
   "text": "2000: Opening operation at the 25% of rated current."
  },
  {
   "type": "paragraph",
   "text": "After certain period of service, it is necessary to inspect from time to \n time the fixed contact elements: (10) file pitting; if any taken taken care \n not to modify the shape of element, then clean out filings."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated by eng. Ayman Mohamed Mohamed Taha,\ntested by eng. Mohamed El-Sayed Ahmed & \nMaher Abd Elgawad Salem, and approved by eng. Mohamed Salah Eldin Abd Elghafar: \ngeneral director of Wadi Hof Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document \nrevised by eng. Nageh Soliman Shosha: CEPC quality control director, and \ncertified by eng. Afaf Ebrahemel-Dib: CEPC inspection &quality control head \nsector and MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued,"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "The gas turbine should be out of service."
  },
  {
   "type": "paragraph",
   "text": "Switch off the generator's circuit breaker and racked out."
  },
  {
   "type": "paragraph",
   "text": "Switch off the DC"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued,",
    "The qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with \n cautions marks surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmet and safety shoes ... etc",
    "The gas turbine should be out of service.",
    "Switch off the generator's circuit breaker and racked out.",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Wrench key, screw driver.",
    "Cleaning materials (cloth - kerosene)",
    "Micro-Ohmmeter model TYP600A.",
    "Digital multi-meter model KIASE-KS-6160.",
    "Megger model 3122."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Screw out cocks 21 and \n drain oil of poles into container.",
    "Replace the cocks (21) \n by any new screws or other means.",
    "Before filling the \n poles with fresh oil, wash them by pouring some fresh oil and by draining it \n out as indicated above ; this operation should be repeated three or four \n times.",
    "Whether washing has \n been sufficient or not it can be judged by the difference between inlet and \n outlet oil color.\n Note: The oil which had been used for washing the poles can be reused \n for filling only after filtering and drying.",
    "After washing, tighten \n cocks (21), fill the poles with filtered and dried oil up to the mark on the \n oil level indicator.",
    "Screw out the filling \n plug or cap and pour slowly the oil into each pole.",
    "After that oil has \n reached the level mark, wait a few minutes; then if necessary, fill up to the \n mark.",
    "Record the date of \n refilling and the number of opening operation in the maintenance file."
   ]
  },
  {
   "type": "list",
   "items": [
    "Put the circuit \n breaker out of service without draining oil out and perform the following \n operations on each pole:",
    "Screw nuts out of \n upper terminal (17).",
    "Slip out washer (24), \n gasket (25), insulating cap (15) and gasket (14).",
    "Screw out locking nut \n (13) and draw out the upper terminal (17), conductor (11), supporting the \n contact elements (10) by means of the proper kit spanner supplied with the \n breaker.",
    "Examine the contact \n elements and if replacement is necessary put the conductor (11) between the \n jaws of a bench vice covered with aluminum or bakelite plates or with a \n canvas.",
    "Hold the insulating \n insulating container (29) and force it out by turning it rightwards and \n leftwards taking care to gather the elements (10) and spring (28).",
    "Replace the worn out \n contact elements (10).",
    "Reassemble the pieces \n and fit the springs (28) with their parts upwards i.e. opposite to arcing \n plates.",
    "Record the date of \n refilling and the number of opening operation in the maintenance file."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: Signature:"
  },
  {
   "type": "paragraph",
   "text": "CAPTION"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Supporting frame",
     "",
     "14",
     "grommet cap",
     "",
     "26",
     "ring nut"
    ],
    [
     "2",
     "Oil pump",
     "",
     "15",
     "insulating cap",
     "",
     "27",
     "gas exhaust tube and valve support"
    ],
    [
     "3",
     "Oil pump grommet",
     "",
     "16",
     "oil filling plug",
     "",
     "28",
     "fixed contact leaf spring"
    ],
    [
     "4",
     "Insulating rod",
     "",
     "17",
     "upper terminal",
     "",
     "29",
     "fixed contact container"
    ],
    [
     "5",
     "Insulating cylinder",
     "",
     "18",
     "lower terminal",
     "",
     "30",
     "arc chamber grommet"
    ],
    [
     "7",
     "Moving contact",
     "",
     "19",
     "oil level indicator grommet",
     "",
     "31",
     "lower terminal grommet"
    ],
    [
     "8",
     "Foliated contact",
     "",
     "20",
     "oil level indicator",
     "",
     "32",
     "lower terminal washer"
    ],
    [
     "9",
     "Arc chamber",
     "",
     "21",
     "oil draining crock",
     "",
     "33",
     "shaft lever"
    ],
    [
     "10",
     "Fixed contact",
     "",
     "22",
     "oil filling plug grommet",
     "",
     "34",
     "Oil pump grommet"
    ],
    [
     "11",
     "Upper conductor",
     "",
     "23",
     "oil filling plug washer",
     "",
     "35",
     "supporting ring"
    ],
    [
     "12",
     "valve",
     "",
     "24",
     "upper washer",
     "",
     "36",
     "Operating shaft"
    ],
    [
     "13",
     "Upper conductor locking nut",
     "",
     "25",
     "upper terminal grommet",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection check list I1, which must be performed on an annually bases as \nindicated by Y1 in the title block.\nThe circuit breaker can perform on an average the operation here under without \nneeding contact and oil replacement at:\n06: Opening operation at the maximum breaking \n capacity value indicated on nameplate.\n12: Opening operation at 50% of maximum breaking \ncapacity value indicated on nameplate\n500: Opening operation at the rated current.\n1000: Opening operation at the 50% of rated current.\n2000: Opening operation at the 25% of rated current.\nAfter certain period of service, it is necessary to inspect from time to \n time the fixed contact elements: (10) file pitting; if any taken taken care \n not to modify the shape of element, then clean out filings.\nThe \nfirst draft is initiated by eng. Ayman Mohamed Mohamed Taha,\ntested by eng. Mohamed El-Sayed Ahmed & \nMaher Abd Elgawad Salem, and approved by eng. Mohamed Salah Eldin Abd Elghafar: \ngeneral director of Wadi Hof Power Station.\nThis document \nrevised by eng. Nageh Soliman Shosha: CEPC quality control director, and \ncertified by eng. Afaf Ebrahemel-Dib: CEPC inspection &quality control head \nsector and MPIS Coordinator.\nSafety Precautions\nA work permit must be issued,\nThe qualified maintenance \n staff should carry the suitable ID safety category.\nThe gas turbine should be out of service.\nSwitch off the generator's circuit breaker and racked out.\nSwitch off the DC\nA work permit must be issued,\nThe qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with \n cautions marks surrounding the work area is required.\nWear safety and healthy equipment as safety helmet and safety shoes ... etc\nThe gas turbine should be out of service.\nSwitch off the generator's circuit breaker and racked out.\nSwitch off the DC\nTools and Equipment\nComplete maintenance tool set\nWrench key, screw driver.\nCleaning materials (cloth - kerosene)\nMicro-Ohmmeter model TYP600A.\nDigital multi-meter model KIASE-KS-6160.\nMegger model 3122.\nWork to be Carried Out\nScrew out cocks 21 and \n drain oil of poles into container.\nReplace the cocks (21) \n by any new screws or other means.\nBefore filling the \n poles with fresh oil, wash them by pouring some fresh oil and by draining it \n out as indicated above ; this operation should be repeated three or four \n times.\nWhether washing has \n been sufficient or not it can be judged by the difference between inlet and \n outlet oil color.\n Note: The oil which had been used for washing the poles can be reused \n for filling only after filtering and drying.\nAfter washing, tighten \n cocks (21), fill the poles with filtered and dried oil up to the mark on the \n oil level indicator.\nScrew out the filling \n plug or cap and pour slowly the oil into each pole.\nAfter that oil has \n reached the level mark, wait a few minutes; then if necessary, fill up to the \n mark.\nRecord the date of \n refilling and the number of opening operation in the maintenance file.\nPut the circuit \n breaker out of service without draining oil out and perform the following \n operations on each pole:\nScrew nuts out of \n upper terminal (17).\nSlip out washer (24), \n gasket (25), insulating cap (15) and gasket (14).\nScrew out locking nut \n (13) and draw out the upper terminal (17), conductor (11), supporting the \n contact elements (10) by means of the proper kit spanner supplied with the \n breaker.\nExamine the contact \n elements and if replacement is necessary put the conductor (11) between the \n jaws of a bench vice covered with aluminum or bakelite plates or with a \n canvas.\nHold the insulating \n insulating container (29) and force it out by turning it rightwards and \n leftwards taking care to gather the elements (10) and spring (28).\nReplace the worn out \n contact elements (10).\nReassemble the pieces \n and fit the springs (28) with their parts upwards i.e. opposite to arcing \n plates.\nRecord the date of \n refilling and the number of opening operation in the maintenance file.\nLocation: \nCircuit Breaker Code:\nChecked \nby: \nDate: Signature:\nCAPTION\n1 | Supporting frame |  | 14 | grommet cap |  | 26 | ring nut\n2 | Oil pump |  | 15 | insulating cap |  | 27 | gas exhaust tube and valve support\n3 | Oil pump grommet |  | 16 | oil filling plug |  | 28 | fixed contact leaf spring\n4 | Insulating rod |  | 17 | upper terminal |  | 29 | fixed contact container\n5 | Insulating cylinder |  | 18 | lower terminal |  | 30 | arc chamber grommet\n7 | Moving contact |  | 19 | oil level indicator grommet |  | 31 | lower terminal grommet\n8 | Foliated contact |  | 20 | oil level indicator |  | 32 | lower terminal washer\n9 | Arc chamber |  | 21 | oil draining crock |  | 33 | shaft lever\n10 | Fixed contact |  | 22 | oil filling plug grommet |  | 34 | Oil pump grommet\n11 | Upper conductor |  | 23 | oil filling plug washer |  | 35 | supporting ring\n12 | valve |  | 24 | upper washer |  | 36 | Operating shaft\n13 | Upper conductor locking nut |  | 25 | upper terminal grommet |  |  | ",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../Switchgear/graphics/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../../../Switchgear/graphics/CB-284-01.jpg",
   "alt": ""
  }
 ]
}