{
 "id": "gen-docs-app-gen-edepc-all-docs-boilers-wh-003-r0-htm",
 "doc_number": "WH-003-R0",
 "title_en": "WH-003-r0 \nAPPROVED",
 "title_ar": "WH-003-R0 معتمد",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/EDEPC/all_docs/Boilers/WH-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines \n the maintenance procedures P1, to be carried out in case of 10% \n plugging of the total tubes as \n indicated in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of \n these heaters to used the high temperature, which come from extractions from turbine."
  },
  {
   "type": "paragraph",
   "text": "The first draft \n initiated & tested by eng. Abdel Alim \n Eldesoky, \n reviewed by eng. Sobhy Abel Halim, \n revised by eng. Samir Abdel Gilil EDEPC inspection & quality control\n general director & MPIS coordinator, \n approved by Mohamed Abdel \n Ghaffar: Head Sector of Al \n Arish PS."
  },
  {
   "type": "paragraph",
   "text": "This document \n accepted by eng. Samir Abdel Gilil EDEPC inspection & quality control\n general director & MPIS coordinator, and certified by accountant Mahmoud Soliman EDEPC \n planning. & financial predecting and \n supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work order must be issued; the maintenance staff should be qualified \n maintenance manuals",
    "Wear safety and healthy equipment as safety helmet, safety shoes, anti static \n hand probe to avoid electrical shock etc",
    "Safety fence with caution marks surrounding the work area is required",
    "Isolate the equipment and make good drain.",
    "The unit must be out of service"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set.",
    "Safety and healthy equipment",
    "Ropes and wooden blocks.",
    "Scaffolding"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to \nbe Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Shell Removal"
  },
  {
   "type": "list",
   "items": [
    "Remove the insulation from the part to be handled.",
    "Disconnect all the shell external pipe connections",
    "Disconnect and remove all instruments as liquid level controllers, gauge \n glasses.",
    "Cut the shell by torch or grinding where indicated on general arrangement.",
    "A special protection ring is provided to avoid damage of the tube bundle.",
    "Remove the shell by pulling, while the shell is being removed, wooding blocks \n should be placed beneath is bundle, at the tube support plates not on the \n tubes. These act as supports when the shell is completely removed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Channel Disassembly"
  },
  {
   "type": "paragraph",
   "text": "When it is necessary to examine the tube sheet surface and internal box. Only \n the channel cover has to be removed."
  },
  {
   "type": "paragraph",
   "text": "Inspection"
  },
  {
   "type": "list",
   "items": [
    "Inspect to tubes to prevent any damage.",
    "Test for all tubes from any damage if any tube defected it must be plugging.",
    "Drill or grind out the tube.",
    "Insert the stainless steel plug and weld it.",
    "Check all welding points.",
    "Check all instruments as liquid level controllers.",
    "Clean gauge glasses."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly"
  },
  {
   "type": "list",
   "items": [
    "Assembly all instrument and liquid level controller.",
    "Assembly low pressure and high pressure heaters as before.",
    "Connect all piping"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Design \n Data for Low and High Pressure Feed Water Heaters"
    ],
    [
     "Item",
     "LP",
     "HP"
    ],
    [
     "Water \n Temperature",
     "185 \n 185",
     "240 270"
    ],
    [
     "Steam \n Temperature",
     "185 \n 185",
     "330/23 \n 440/260"
    ],
    [
     "Water \n Pressure",
     "20 \n 20 bar",
     "240 \n 240"
    ],
    [
     "Steam \n Pressure",
     "10 \n 10 bar",
     "30 60"
    ],
    [
     "Material \n tubes",
     "Steel \n X6crniti 18.1 DIN",
     "Steel 15 \n MO 3 Din 17175"
    ],
    [
     "Number",
     "17457",
     ""
    ],
    [
     "Tubes",
     "368 268",
     "448 \n 484"
    ],
    [
     "O.D.",
     "16 mm",
     "16 mm"
    ],
    [
     "Thick",
     "1.5 mm",
     "2.2 mm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nHeaters Code: Checked \nby: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines \n the maintenance procedures P1, to be carried out in case of 10% \n plugging of the total tubes as \n indicated in the title block.\nThe function of \n these heaters to used the high temperature, which come from extractions from turbine.\nThe first draft \n initiated & tested by eng. Abdel Alim \n Eldesoky, \n reviewed by eng. Sobhy Abel Halim, \n revised by eng. Samir Abdel Gilil EDEPC inspection & quality control\n general director & MPIS coordinator, \n approved by Mohamed Abdel \n Ghaffar: Head Sector of Al \n Arish PS.\nThis document \n accepted by eng. Samir Abdel Gilil EDEPC inspection & quality control\n general director & MPIS coordinator, and certified by accountant Mahmoud Soliman EDEPC \n planning. & financial predecting and \n supervisor of inspection & quality control's head sector.\nSafety \nPrecautions\nA work order must be issued; the maintenance staff should be qualified \n maintenance manuals\nWear safety and healthy equipment as safety helmet, safety shoes, anti static \n hand probe to avoid electrical shock etc\nSafety fence with caution marks surrounding the work area is required\nIsolate the equipment and make good drain.\nThe unit must be out of service\nTools \nand Equipment\nComplete maintenance tools set.\nSafety and healthy equipment\nRopes and wooden blocks.\nScaffolding\nWork to \nbe Carried Out\nDisassembly\nShell Removal\nRemove the insulation from the part to be handled.\nDisconnect all the shell external pipe connections\nDisconnect and remove all instruments as liquid level controllers, gauge \n glasses.\nCut the shell by torch or grinding where indicated on general arrangement.\nA special protection ring is provided to avoid damage of the tube bundle.\nRemove the shell by pulling, while the shell is being removed, wooding blocks \n should be placed beneath is bundle, at the tube support plates not on the \n tubes. These act as supports when the shell is completely removed.\nChannel Disassembly\nWhen it is necessary to examine the tube sheet surface and internal box. Only \n the channel cover has to be removed.\nInspection\nInspect to tubes to prevent any damage.\nTest for all tubes from any damage if any tube defected it must be plugging.\nDrill or grind out the tube.\nInsert the stainless steel plug and weld it.\nCheck all welding points.\nCheck all instruments as liquid level controllers.\nClean gauge glasses.\nAssembly\nAssembly all instrument and liquid level controller.\nAssembly low pressure and high pressure heaters as before.\nConnect all piping\nDesign \n Data for Low and High Pressure Feed Water Heaters\nItem | LP | HP\nWater \n Temperature | 185 \n 185 | 240 270\nSteam \n Temperature | 185 \n 185 | 330/23 \n 440/260\nWater \n Pressure | 20 \n 20 bar | 240 \n 240\nSteam \n Pressure | 10 \n 10 bar | 30 60\nMaterial \n tubes | Steel \n X6crniti 18.1 DIN | Steel 15 \n MO 3 Din 17175\nNumber | 17457 | \nTubes | 368 268 | 448 \n 484\nO.D. | 16 mm | 16 mm\nThick | 1.5 mm | 2.2 mm\nLocation: \nHeaters Code: Checked \nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها في حالة سد 10% من إجمالي الأنابيب كما هو موضح في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "وظيفة هذه السخانات هي استخدام درجة الحرارة العالية الناتجة عن سحوبات البخار من التوربين.",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى واختبرها م. Abdel Alim Eldesoky، وراجعها م. Sobhy Abel Halim، ونقحها م. Samir Abdel Gilil المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، واعتمدها Mohamed Abdel Ghaffar: رئيس قطاع محطة Al Arish PS.",
   "type": "paragraph"
  },
  {
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman من إدارة التخطيط والتنبؤ المالي في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل؛ ويجب أن يكون طاقم الصيانة مؤهلًا وفقًا لأدلة الصيانة",
    "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة ومسبار يدوي مضاد للكهرباء الساكنة لتجنب الصدمة الكهربائية ... إلخ",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل",
    "اعزل المعدة وصرّفها جيدًا.",
    "يجب أن تكون الوحدة خارج الخدمة"
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "طقم أدوات صيانة كامل.",
    "مهمات الوقاية الشخصية",
    "حبال وكتل خشبية.",
    "سقالات"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "text": "الفك",
   "type": "paragraph"
  },
  {
   "text": "إزالة الغلاف",
   "type": "paragraph"
  },
  {
   "items": [
    "أزل العزل من الجزء المراد التعامل معه.",
    "افصل جميع وصلات الأنابيب الخارجية للغلاف",
    "افصل وأزل جميع الأجهزة مثل أجهزة التحكم في مستوى السائل وزجاج البيان.",
    "اقطع الغلاف باللهب أو بالتجليخ حيثما هو موضح في المخطط العام.",
    "يوجد حلقة حماية خاصة لتجنب تلف حزمة الأنابيب.",
    "أزل الغلاف بالسحب، وأثناء إزالة الغلاف يجب وضع كتل خشبية أسفل الحزمة عند ألواح دعم الأنابيب وليس على الأنابيب. وتعمل هذه الكتل كدعامات عند إزالة الغلاف بالكامل."
   ],
   "type": "list"
  },
  {
   "text": "فك القناة",
   "type": "paragraph"
  },
  {
   "text": "عند الحاجة إلى فحص سطح لوحة الأنابيب والصندوق الداخلي، يلزم إزالة غطاء القناة فقط.",
   "type": "paragraph"
  },
  {
   "text": "الفحص",
   "type": "paragraph"
  },
  {
   "items": [
    "افحص الأنابيب لمنع حدوث أي تلف.",
    "اختبر جميع الأنابيب للتأكد من عدم وجود تلف، وإذا وُجد أنبوب معيب فيجب سده.",
    "اثقب الأنبوب أو اجلخه لإزالته.",
    "أدخل سدادة من الصلب غير القابل للصدأ ولحّمها.",
    "فحص جميع نقاط اللحام.",
    "فحص جميع الأجهزة مثل أجهزة التحكم في مستوى السائل.",
    "نظف زجاج البيان."
   ],
   "type": "list"
  },
  {
   "text": "التجميع",
   "type": "paragraph"
  },
  {
   "items": [
    "جمّع جميع الأجهزة وجهاز التحكم في مستوى السائل.",
    "جمّع سخانات الضغط المنخفض والضغط العالي كما كانت من قبل.",
    "وصّل جميع الأنابيب"
   ],
   "type": "list"
  },
  {
   "rows": [
    [
     "بيانات التصميم لسخانات مياه تغذية الضغط المنخفض والضغط العالي"
    ],
    [
     "البند",
     "LP",
     "HP"
    ],
    [
     "درجة حرارة\nالمياه",
     "185\n185",
     "240 270"
    ],
    [
     "درجة حرارة\nالبخار",
     "185\n185",
     "330/23\n440/260"
    ],
    [
     "ضغط\nالمياه",
     "20\n20 bar",
     "240\n240"
    ],
    [
     "ضغط\nالبخار",
     "10\n10 bar",
     "30 60"
    ],
    [
     "مادة\nالأنابيب",
     "Steel\nX6crniti 18.1 DIN",
     "Steel 15\nMO 3 Din 17175"
    ],
    [
     "العدد",
     "17457",
     ""
    ],
    [
     "الأنابيب",
     "368 268",
     "448\n484"
    ],
    [
     "القطر الخارجي",
     "16 mm",
     "16 mm"
    ],
    [
     "السماكة",
     "1.5 mm",
     "2.2 mm"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "الموقع: \nكود السخانات: فُحص\nبواسطة: \nالتاريخ: \nالتوقيع:",
   "type": "paragraph"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها في حالة سد 10% من إجمالي الأنابيب كما هو موضح في خانة العنوان.\nوظيفة هذه السخانات هي استخدام درجة الحرارة العالية الناتجة عن سحوبات البخار من التوربين.\nبدأ المسودة الأولى واختبرها م. Abdel Alim Eldesoky، وراجعها م. Sobhy Abel Halim، ونقحها م. Samir Abdel Gilil المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، واعتمدها Mohamed Abdel Ghaffar: رئيس قطاع محطة Al Arish PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman من إدارة التخطيط والتنبؤ المالي في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل؛ ويجب أن يكون طاقم الصيانة مؤهلًا وفقًا لأدلة الصيانة\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة ومسبار يدوي مضاد للكهرباء الساكنة لتجنب الصدمة الكهربائية ... إلخ\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل\nاعزل المعدة وصرّفها جيدًا.\nيجب أن تكون الوحدة خارج الخدمة\nأدوات ومعدات\nطقم أدوات صيانة كامل.\nمهمات الوقاية الشخصية\nحبال وكتل خشبية.\nسقالات\nالعمل الواجب تنفيذه\nالفك\nإزالة الغلاف\nأزل العزل من الجزء المراد التعامل معه.\nافصل جميع وصلات الأنابيب الخارجية للغلاف\nافصل وأزل جميع الأجهزة مثل أجهزة التحكم في مستوى السائل وزجاج البيان.\nاقطع الغلاف باللهب أو بالتجليخ حيثما هو موضح في المخطط العام.\nيوجد حلقة حماية خاصة لتجنب تلف حزمة الأنابيب.\nأزل الغلاف بالسحب، وأثناء إزالة الغلاف يجب وضع كتل خشبية أسفل الحزمة عند ألواح دعم الأنابيب وليس على الأنابيب. وتعمل هذه الكتل كدعامات عند إزالة الغلاف بالكامل.\nفك القناة\nعند الحاجة إلى فحص سطح لوحة الأنابيب والصندوق الداخلي، يلزم إزالة غطاء القناة فقط.\nالفحص\nافحص الأنابيب لمنع حدوث أي تلف.\nاختبر جميع الأنابيب للتأكد من عدم وجود تلف، وإذا وُجد أنبوب معيب فيجب سده.\nاثقب الأنبوب أو اجلخه لإزالته.\nأدخل سدادة من الصلب غير القابل للصدأ ولحّمها.\nفحص جميع نقاط اللحام.\nفحص جميع الأجهزة مثل أجهزة التحكم في مستوى السائل.\nنظف زجاج البيان.\nالتجميع\nجمّع جميع الأجهزة وجهاز التحكم في مستوى السائل.\nجمّع سخانات الضغط المنخفض والضغط العالي كما كانت من قبل.\nوصّل جميع الأنابيب\nبيانات التصميم لسخانات مياه تغذية الضغط المنخفض والضغط العالي\nالبند | LP | HP\nدرجة حرارة\nالمياه | 185\n185 | 240 270\nدرجة حرارة\nالبخار | 185\n185 | 330/23\n440/260\nضغط\nالمياه | 20\n20 bar | 240\n240\nضغط\nالبخار | 10\n10 bar | 30 60\nمادة\nالأنابيب | Steel\nX6crniti 18.1 DIN | Steel 15\nMO 3 Din 17175\nالعدد | 17457 | \nالأنابيب | 368 268 | 448\n484\nالقطر الخارجي | 16 mm | 16 mm\nالسماكة | 1.5 mm | 2.2 mm\nالموقع: \nكود السخانات: فُحص\nبواسطة: \nالتاريخ: \nالتوقيع:",
 "translation_review": "draft — needs human review before operational use"
}