{
 "id": "gen-docs-app-gen-edepc-switchgear-bd-002-r0-htm",
 "doc_number": "BD-002-R0",
 "title_en": "BD-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/EDEPC/Switchgear/BD-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be carried out \nevery six months as indicted by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nAbdel Aziz El Bagoury, tested by eng. \nAtif Abdel Hakam, \nrevised by edepc \nquality control eng. \nSaad Bassuony, \naccepted by eng. Aly Abdel Whab general director, \nand approved by eng. \nMahmoud Saker head sector of\nTalkha 2x210PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC planning & financial \npredicting head sector and supervisor of inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the maintenance staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \nsurrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc"
  },
  {
   "type": "paragraph",
   "text": "The bus duct must be de-energized and the bars \nmust be connected to earth."
  },
  {
   "type": "paragraph",
   "text": "Check the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the maintenance staff must carry the suitable ID safety category.",
    "Safety fence with caution marks \nsurrounding the work area is required.",
    "Wear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc",
    "The unit must be out of service.",
    "The bus duct must be de-energized and the bars \nmust be connected to earth.",
    "Check the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Safety and healthy equipment.",
    "Megger device and digital voltmeter, voltage Indicator.",
    "Spray fine cloth and brushes for cleaning purpose, Air Blower"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Loose cover down of generator.",
    "Check the flexible joint in the out let generator 15.75kv.",
    "If any flexible joint is not ok replaced it by new one \"like over heat stress\" \n ...etc",
    "Retighten the end terminal of flixable joint of generayor.",
    "Clean all porcelain surfaces of all bushings 15.75kv out let of generator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nBus Duct Code: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be carried out \nevery six months as indicted by M6 in the title block\nThe first draft initiated by eng. \nAbdel Aziz El Bagoury, tested by eng. \nAtif Abdel Hakam, \nrevised by edepc \nquality control eng. \nSaad Bassuony, \naccepted by eng. Aly Abdel Whab general director, \nand approved by eng. \nMahmoud Saker head sector of\nTalkha 2x210PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC planning & financial \npredicting head sector and supervisor of inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued, the maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nCheck the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct.\nA work permit must be issued, the maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc\nThe unit must be out of service.\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nCheck the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct.\nTools and Equipment\nComplete maintenance tool set.\nSafety and healthy equipment.\nMegger device and digital voltmeter, voltage Indicator.\nSpray fine cloth and brushes for cleaning purpose, Air Blower\nWork to be Carried Out\nLoose cover down of generator.\nCheck the flexible joint in the out let generator 15.75kv.\nIf any flexible joint is not ok replaced it by new one \"like over heat stress\" \n ...etc\nRetighten the end terminal of flixable joint of generayor.\nClean all porcelain surfaces of all bushings 15.75kv out let of generator.\nLocation: \nBus Duct Code: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}