{
 "id": "gen-docs-app-gen-edepc-switchgear-bd-003-r0-htm",
 "doc_number": "BD-003-R0",
 "title_en": "BD-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/EDEPC/Switchgear/BD-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Busbar Duct \n 15.75kv, 10ka"
  },
  {
   "type": "paragraph",
   "text": "Y Connection"
  },
  {
   "type": "paragraph",
   "text": "SKODA PLZEN, Czech Republic"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, to be carried out \nevery five years as indicted by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nAbdel Aziz El Bagoury, tested by eng. \nAtif Abdel Hakam, \nrevised by edepc \nquality control eng. \nSaad Bassuony, \naccepted by eng. Aly Abdel Whab general director, \nand approved by eng. \nMahmoud Saker head sector of\nTalkha 2x210PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC planning & financial \npredicting head sector and supervisor of inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the maintenance staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \nsurrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc"
  },
  {
   "type": "paragraph",
   "text": "The bus duct must be de-energized and the bars \nmust be connected to earth."
  },
  {
   "type": "paragraph",
   "text": "Check the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the maintenance staff must carry the suitable ID safety category.",
    "Safety fence with caution marks \nsurrounding the work area is required.",
    "Wear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc",
    "The unit must be out of service.",
    "The bus duct must be de-energized and the bars \nmust be connected to earth.",
    "Check the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Safety and healthy equipment.",
    "Megger device and digital voltmeter, voltage Indicator.",
    "Spray fine cloth and brushes for cleaning purpose, Air Blower"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Loose cover down of generator",
    "Loose the flexible joint of generator, main unit transformer \n and auxiliary transformer at side 15.75K.V",
    "If any flexible joint is not ok replaced it by new one",
    "Clean all porcelain surface of all porcelain surface of all \n bushings 15.75KV(outlet of generator).",
    "Remove the holders isolators of duct 15.75KV and insure that \n the packing is ok if not ok replaced it",
    "Clean isolator and adjust distance between duct and isolator.",
    "Check CT and VT of duct bt protection group.",
    "Measure insulation resistance of duct by using megger device \n 5000V DC (MΩ) Table (I)",
    "Repeat th steps No 5,6,7 at all 3phase duct part by port."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table ( 1 )"
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "Location: \nBus Duct Code: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Busbar Duct \n 15.75kv, 10ka\nY Connection\nSKODA PLZEN, Czech Republic\nIntroduction\nThis document outlines the equipment inspection I2, to be carried out \nevery five years as indicted by Y5 in the title block\nThe first draft initiated by eng. \nAbdel Aziz El Bagoury, tested by eng. \nAtif Abdel Hakam, \nrevised by edepc \nquality control eng. \nSaad Bassuony, \naccepted by eng. Aly Abdel Whab general director, \nand approved by eng. \nMahmoud Saker head sector of\nTalkha 2x210PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC planning & financial \npredicting head sector and supervisor of inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued, the maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nCheck the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct.\nA work permit must be issued, the maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the safety & healthy equipment as safety shoes, helmet, gloves \npairs, breathing mask, safety glassetc\nThe unit must be out of service.\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nCheck the insulation resistance with \na megger prior and after maintenance to re-energize the bus \nduct.\nTools and Equipment\nComplete maintenance tool set.\nSafety and healthy equipment.\nMegger device and digital voltmeter, voltage Indicator.\nSpray fine cloth and brushes for cleaning purpose, Air Blower\nWork to be Carried Out\nLoose cover down of generator\nLoose the flexible joint of generator, main unit transformer \n and auxiliary transformer at side 15.75K.V\nIf any flexible joint is not ok replaced it by new one\nClean all porcelain surface of all porcelain surface of all \n bushings 15.75KV(outlet of generator).\nRemove the holders isolators of duct 15.75KV and insure that \n the packing is ok if not ok replaced it\nClean isolator and adjust distance between duct and isolator.\nCheck CT and VT of duct bt protection group.\nMeasure insulation resistance of duct by using megger device \n 5000V DC (MΩ) Table (I)\nRepeat th steps No 5,6,7 at all 3phase duct part by port.\nTable ( 1 )\nRemarks:\nLocation: \nBus Duct Code: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}