{
 "id": "gen-docs-app-gen-edepc-switchgear-cb-310-r0-htm",
 "doc_number": "CB-310-R0",
 "title_en": "CB-310-r0 \nAPPROVED",
 "title_ar": "CB-310-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/EDEPC/Switchgear/CB-310-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \n lists the equipment inspection I1, which must be performed on yearly bases as \n indicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first \n draft initiated by eng. Ahmed Abel Halim Elangger and reviewed bay eng. \n Mohamed Salah Badawy accepted by eng. Abdel Rahem Salam general director and \n approved by eng. Mohamed Enan Head sector of damietta power station"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area."
  },
  {
   "type": "paragraph",
   "text": "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.",
    "Safety fence with caution marks surrounding the work area.",
    "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.",
    "Disconnect the circuit breaker and the ground shoe"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set",
    "Digital voltmeter.",
    "Megger",
    "Brushes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "table",
   "rows": [
    [
     "Step",
     "Work to be carried out",
     "Setting reference value",
     "Result"
    ],
    [
     "1",
     "Clean the mating surface of the metal clad",
     "ok - not ok",
     ""
    ],
    [
     "2",
     "Check the voltage control at source of power and line drop between the power \n source and breaker",
     "220 VDC",
     ""
    ],
    [
     "3",
     "Check the racking mechanism to make certain that it is in \n the disconnect position",
     "ok - not ok",
     ""
    ],
    [
     "4",
     "Cloe the CB manually",
     "ok - not ok",
     ""
    ],
    [
     "5",
     "Open CB manual manually",
     "ok - not ok",
     ""
    ],
    [
     "6",
     "Check charging and discharging spring for CB",
     "ok - not ok",
     ""
    ],
    [
     "7",
     "Check the closing time of breaker",
     "0.6-0.1 sec",
     ""
    ],
    [
     "8",
     "Check the tripping time of breaker",
     "0.25-0.3 sec",
     ""
    ],
    [
     "9",
     "Check the primary circuit insulation on the breaker phase to phase \n to ground may be checked",
     "ok - not ok",
     ""
    ],
    [
     "10",
     "Check the DC resistance",
     "100 Ω",
     ""
    ],
    [
     "11",
     "Lubricate the breaker operating mechanism",
     "ok - not ok",
     ""
    ],
    [
     "12",
     "Check the SF6 pressure",
     "ok - not ok",
     ""
    ],
    [
     "13",
     "Clean the disconnecting switch for the auxiliary transformer",
     "ok - not ok",
     ""
    ],
    [
     "14",
     "Check the disconnecting switch for the auxiliary transformer",
     "ok - not ok",
     ""
    ],
    [
     "15",
     "Check insulation bas bar connection and connection screws",
     "ok - not ok",
     ""
    ],
    [
     "16",
     "Test the indicating lamps",
     "ok - not ok",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Tested By: \n Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document \n lists the equipment inspection I1, which must be performed on yearly bases as \n indicated by Y1 in the title block\nThe first \n draft initiated by eng. Ahmed Abel Halim Elangger and reviewed bay eng. \n Mohamed Salah Badawy accepted by eng. Abdel Rahem Salam general director and \n approved by eng. Mohamed Enan Head sector of damietta power station\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nDisconnect the circuit breaker and the ground shoe\nTools \nand Equipment\nComplete tool set\nDigital voltmeter.\nMegger\nBrushes\nWork to be \ncarried out\nStep | Work to be carried out | Setting reference value | Result\n1 | Clean the mating surface of the metal clad | ok - not ok | \n2 | Check the voltage control at source of power and line drop between the power \n source and breaker | 220 VDC | \n3 | Check the racking mechanism to make certain that it is in \n the disconnect position | ok - not ok | \n4 | Cloe the CB manually | ok - not ok | \n5 | Open CB manual manually | ok - not ok | \n6 | Check charging and discharging spring for CB | ok - not ok | \n7 | Check the closing time of breaker | 0.6-0.1 sec | \n8 | Check the tripping time of breaker | 0.25-0.3 sec | \n9 | Check the primary circuit insulation on the breaker phase to phase \n to ground may be checked | ok - not ok | \n10 | Check the DC resistance | 100 Ω | \n11 | Lubricate the breaker operating mechanism | ok - not ok | \n12 | Check the SF6 pressure | ok - not ok | \n13 | Clean the disconnecting switch for the auxiliary transformer | ok - not ok | \n14 | Check the disconnecting switch for the auxiliary transformer | ok - not ok | \n15 | Check insulation bas bar connection and connection screws | ok - not ok | \n16 | Test the indicating lamps | ok - not ok | \nLocation: \n Equipment Code:\nTested By: \n Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmed Abel Halim Elangger، وراجعها م. Mohamed Salah Badawy، وقبلها م. Abdel Rahem Salam، المدير العام، واعتمدها م. Mohamed Enan، رئيس قطاع محطة كهرباء دمياط."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "يجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.",
    "افصل قاطع الدائرة وحذاء التأريض."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "فولتميتر رقمي.",
    "ميجر.",
    "فرش."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "الخطوة",
     "الأعمال المطلوب تنفيذها",
     "القيمة المرجعية للضبط",
     "النتيجة"
    ],
    [
     "1",
     "نظف سطح التلامس للوحدة المعدنية المغلقة (metal clad)",
     "سليم - غير سليم",
     ""
    ],
    [
     "2",
     "افحص جهد التحكم عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع",
     "220 فولت تيار مستمر",
     ""
    ],
    [
     "3",
     "افحص آلية السحب (racking) للتأكد من أنها في وضع الفصل",
     "سليم - غير سليم",
     ""
    ],
    [
     "4",
     "وصّل القاطع يدويًا",
     "سليم - غير سليم",
     ""
    ],
    [
     "5",
     "افصل القاطع يدويًا",
     "سليم - غير سليم",
     ""
    ],
    [
     "6",
     "افحص شحن وتفريغ نابض القاطع",
     "سليم - غير سليم",
     ""
    ],
    [
     "7",
     "افحص زمن توصيل القاطع",
     "0.6-0.1 ثانية",
     ""
    ],
    [
     "8",
     "افحص زمن فصل القاطع",
     "0.25-0.3 ثانية",
     ""
    ],
    [
     "9",
     "افحص عزل الدائرة الأولية للقاطع بين الأوجه وبين الأوجه والأرض",
     "سليم - غير سليم",
     ""
    ],
    [
     "10",
     "افحص مقاومة التيار المستمر",
     "100 أوم",
     ""
    ],
    [
     "11",
     "شحم آلية تشغيل القاطع",
     "سليم - غير سليم",
     ""
    ],
    [
     "12",
     "افحص ضغط غاز SF6",
     "سليم - غير سليم",
     ""
    ],
    [
     "13",
     "نظف سكينة فصل المحول المساعد",
     "سليم - غير سليم",
     ""
    ],
    [
     "14",
     "افحص سكينة فصل المحول المساعد",
     "سليم - غير سليم",
     ""
    ],
    [
     "15",
     "افحص توصيلات قضبان التوزيع العازلة ومسامير التوصيل",
     "سليم - غير سليم",
     ""
    ],
    [
     "16",
     "اختبر لمبات البيان",
     "سليم - غير سليم",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmed Abel Halim Elangger، وراجعها م. Mohamed Salah Badawy، وقبلها م. Abdel Rahem Salam، المدير العام، واعتمدها م. Mohamed Enan، رئيس قطاع محطة كهرباء دمياط.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nافصل قاطع الدائرة وحذاء التأريض.\nالعدد والأدوات\nطقم عدة كامل.\nفولتميتر رقمي.\nميجر.\nفرش.\nالأعمال المطلوب تنفيذها\nالخطوة | الأعمال المطلوب تنفيذها | القيمة المرجعية للضبط | النتيجة\n1 | نظف سطح التلامس للوحدة المعدنية المغلقة (metal clad) | سليم - غير سليم | \n2 | افحص جهد التحكم عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع | 220 فولت تيار مستمر | \n3 | افحص آلية السحب (racking) للتأكد من أنها في وضع الفصل | سليم - غير سليم | \n4 | وصّل القاطع يدويًا | سليم - غير سليم | \n5 | افصل القاطع يدويًا | سليم - غير سليم | \n6 | افحص شحن وتفريغ نابض القاطع | سليم - غير سليم | \n7 | افحص زمن توصيل القاطع | 0.6-0.1 ثانية | \n8 | افحص زمن فصل القاطع | 0.25-0.3 ثانية | \n9 | افحص عزل الدائرة الأولية للقاطع بين الأوجه وبين الأوجه والأرض | سليم - غير سليم | \n10 | افحص مقاومة التيار المستمر | 100 أوم | \n11 | شحم آلية تشغيل القاطع | سليم - غير سليم | \n12 | افحص ضغط غاز SF6 | سليم - غير سليم | \n13 | نظف سكينة فصل المحول المساعد | سليم - غير سليم | \n14 | افحص سكينة فصل المحول المساعد | سليم - غير سليم | \n15 | افحص توصيلات قضبان التوزيع العازلة ومسامير التوصيل | سليم - غير سليم | \n16 | اختبر لمبات البيان | سليم - غير سليم | \nالموقع: كود المعدة:\nفُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}