{
 "id": "gen-docs-app-gen-edepc-switchgear-cb-311-r0-htm",
 "doc_number": "CB-311-R0",
 "title_en": "CB-311-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/EDEPC/Switchgear/CB-311-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \n lists the equipment inspection I1, which must be performed on yearly bases as \n indicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first \n draft initiated by eng. Ahmed Abel Halim Elangger and reviewed bay eng. \n Mohamed Salah Badawy accepted by eng. Abdel Rahem Salam general director and \n approved by eng. Mohamed Enan Head sector of demitta power station east delta \n company for electricity"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area."
  },
  {
   "type": "paragraph",
   "text": "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.",
    "Safety fence with caution marks surrounding the work area.",
    "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.",
    "Circuit breaker is opened and racked out",
    "Change remote / local control switch to local position"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set",
    "Digital voltmeter.",
    "Megger",
    "Clean brushes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Clean the mating surface of the metal clad",
    "Check the racking mechanism to make certain that it is in the disconnect \n position",
    "Check the voltage control at source of power and line drop between the power \n source and breaker",
    "Check the safety shutter inside the cubical slide freely",
    "Clean lubricate grease and penetrating spray for breaker operating mechanism",
    "Check mechanical position indicator",
    "Check the operating handle of the CB and the power plug operating device",
    "Check the electrical operation using test cabinet (if available) or the test \n position in the metal clad switchgear",
    "Examine the movable contact rod of the vacuum interrupter with the breaker open \n and wipe the lubricant off the rod"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Tested By: \n Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document \n lists the equipment inspection I1, which must be performed on yearly bases as \n indicated by Y1 in the title block\nThe first \n draft initiated by eng. Ahmed Abel Halim Elangger and reviewed bay eng. \n Mohamed Salah Badawy accepted by eng. Abdel Rahem Salam general director and \n approved by eng. Mohamed Enan Head sector of demitta power station east delta \n company for electricity\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nCircuit breaker is opened and racked out\nChange remote / local control switch to local position\nTools \nand Equipment\nComplete tool set\nDigital voltmeter.\nMegger\nClean brushes\nWork to be \ncarried out\nClean the mating surface of the metal clad\nCheck the racking mechanism to make certain that it is in the disconnect \n position\nCheck the voltage control at source of power and line drop between the power \n source and breaker\nCheck the safety shutter inside the cubical slide freely\nClean lubricate grease and penetrating spray for breaker operating mechanism\nCheck mechanical position indicator\nCheck the operating handle of the CB and the power plug operating device\nCheck the electrical operation using test cabinet (if available) or the test \n position in the metal clad switchgear\nExamine the movable contact rod of the vacuum interrupter with the breaker open \n and wipe the lubricant off the rod\nLocation: \n Equipment Code:\nTested By: \n Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}