{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-chargers-ups-ch-022-r0-htm",
 "doc_number": "CH-022-R0",
 "title_en": "Ch-022-r0 \nAPPROVED",
 "title_ar": "Ch-022-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Chargers+UPS/Ch-022-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be \nperformed every six months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "This charger has three \npossible operating modes as follow:"
  },
  {
   "type": "paragraph",
   "text": "- Floating mode 117.7 1% v for \nthe 53 cells battery."
  },
  {
   "type": "paragraph",
   "text": "- Charging mode 119.25 \n1% v for the 53 cells battery."
  },
  {
   "type": "paragraph",
   "text": "- Boost charge mode:110 - 143 \nv for the 53 cells battery."
  },
  {
   "type": "paragraph",
   "text": "The change over from \nfloating mode to charging mode occurs automatically each time the charger stops \ndue to main failure or breakdown ."
  },
  {
   "type": "paragraph",
   "text": "The change over to boost \ncharge is made by placing the inverter I2 on the boost charge position {I2 is \ninside the charger)"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. \nNasser El Sayed A.Elaziz, tested by eng. Hassib Hussein Bahbouh, accepted by eng. Mohamed \nOsama Soliman general director, approved by eng. Mohamed A.Elbasset Rekaby head sector of Aswan \nDam PS, and certified by eng. Kamel Ragheb Hakim HPGC MPIS coordinator and inspection & quality control's general director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "The charger must be out of service and isolated from both sides \n AC&DC."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, goggles, and \n rubber glove. ...etc",
    "The charger must be out of service and isolated from both sides \n AC&DC."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Digital DC voltmeter .",
    "Blower or vacuum cleaner",
    "Complete suitable kit of tools",
    "Small screwdriver",
    "Cleaning dry rag, brush, blower."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "If \n the rectifier is faulty or has been stopped.",
    "If \n there is main failure",
    "If \n the charger is in boost charging mode."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nCharger Code:\nChecked\nby: \nSignature: \nLast Test Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I1, which must be \nperformed every six months as indicated by M6 in the title block\nThis charger has three \npossible operating modes as follow:\n- Floating mode 117.7 1% v for \nthe 53 cells battery.\n- Charging mode 119.25 \n1% v for the 53 cells battery.\n- Boost charge mode:110 - 143 \nv for the 53 cells battery.\nThe change over from \nfloating mode to charging mode occurs automatically each time the charger stops \ndue to main failure or breakdown .\nThe change over to boost \ncharge is made by placing the inverter I2 on the boost charge position {I2 is \ninside the charger)\nThe first draft is initiated by eng. \nNasser El Sayed A.Elaziz, tested by eng. Hassib Hussein Bahbouh, accepted by eng. Mohamed \nOsama Soliman general director, approved by eng. Mohamed A.Elbasset Rekaby head sector of Aswan \nDam PS, and certified by eng. Kamel Ragheb Hakim HPGC MPIS coordinator and inspection & quality control's general director.\nSafety Precautions\nThe charger must be out of service and isolated from both sides \n AC&DC.\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, goggles, and \n rubber glove. ...etc\nThe charger must be out of service and isolated from both sides \n AC&DC.\nTools and Equipment\nDigital DC voltmeter .\nBlower or vacuum cleaner\nComplete suitable kit of tools\nSmall screwdriver\nCleaning dry rag, brush, blower.\nWork to be Carried Out\nIf \n the rectifier is faulty or has been stopped.\nIf \n there is main failure\nIf \n the charger is in boost charging mode.\nLocation: \nCharger Code:\nChecked\nby: \nSignature: \nLast Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "لهذا الشاحن ثلاثة أوضاع تشغيل ممكنة كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "- وضع التعويم 117.7 1% فولت لبطارية 53 خلية."
  },
  {
   "type": "paragraph",
   "text": "- وضع الشحن 119.25 1% فولت لبطارية 53 خلية."
  },
  {
   "type": "paragraph",
   "text": "- وضع الشحن المعزز (البوست): 110 - 143 فولت لبطارية 53 خلية."
  },
  {
   "type": "paragraph",
   "text": "يتم التحويل من وضع التعويم إلى وضع الشحن أوتوماتيكيًا في كل مرة يتوقف فيها الشاحن بسبب عطل في المصدر الرئيسي أو عطل."
  },
  {
   "type": "paragraph",
   "text": "يتم التحويل إلى الشحن المعزز بوضع العاكس I2 على وضع الشحن المعزز (العاكس I2 داخل الشاحن)"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. ناصر السيد عبد العزيز، واختبرها م. حسيب حسين بهبوب، ووافق عليها م. محمد أسامة سليمان مدير عام، واعتمدها م. محمد الباسط ركابي رئيس قطاع محطة السد العالي، ووثّقها م. كامل راغب حكيم منسق نظام معلومات إجراءات الصيانة بشركة المحطات المائية لإنتاج الكهرباء ومدير عام التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر)."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة والقفاز المطاطي. ... إلخ",
    "يجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "فولتميتر رقمي للتيار المستمر.",
    "بلور أو مكنسة كهربائية",
    "طقم عدد كامل مناسب",
    "مفك صغير",
    "خرقة تنظيف جافة، وفرشاة، وبلور."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "إذا كان المقوّم معطلًا أو متوقفًا.",
    "إذا كان هناك عطل في المصدر الرئيسي",
    "إذا كان الشاحن في وضع الشحن المعزز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود الشاحن: راجعه: التوقيع: تاريخ آخر اختبار:"
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان\nلهذا الشاحن ثلاثة أوضاع تشغيل ممكنة كما يلي:\n- وضع التعويم 117.7 1% فولت لبطارية 53 خلية.\n- وضع الشحن 119.25 1% فولت لبطارية 53 خلية.\n- وضع الشحن المعزز (البوست): 110 - 143 فولت لبطارية 53 خلية.\nيتم التحويل من وضع التعويم إلى وضع الشحن أوتوماتيكيًا في كل مرة يتوقف فيها الشاحن بسبب عطل في المصدر الرئيسي أو عطل.\nيتم التحويل إلى الشحن المعزز بوضع العاكس I2 على وضع الشحن المعزز (العاكس I2 داخل الشاحن)\nأعد المسودة الأولى م. ناصر السيد عبد العزيز، واختبرها م. حسيب حسين بهبوب، ووافق عليها م. محمد أسامة سليمان مدير عام، واعتمدها م. محمد الباسط ركابي رئيس قطاع محطة السد العالي، ووثّقها م. كامل راغب حكيم منسق نظام معلومات إجراءات الصيانة بشركة المحطات المائية لإنتاج الكهرباء ومدير عام التفتيش وضبط الجودة.\nاحتياطات الأمان\nيجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر).\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة والقفاز المطاطي. ... إلخ\nيجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر).\nالعدد والأدوات والمعدات\nفولتميتر رقمي للتيار المستمر.\nبلور أو مكنسة كهربائية\nطقم عدد كامل مناسب\nمفك صغير\nخرقة تنظيف جافة، وفرشاة، وبلور.\nالأعمال المطلوب تنفيذها\nإذا كان المقوّم معطلًا أو متوقفًا.\nإذا كان هناك عطل في المصدر الرئيسي\nإذا كان الشاحن في وضع الشحن المعزز.\nالموقع: كود الشاحن: راجعه: التوقيع: تاريخ آخر اختبار:",
 "translation_review": "draft — needs human review before operational use"
}