{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-chargers-ups-ups-010-r0a-htm",
 "doc_number": "UPS-010-R0",
 "title_en": "",
 "title_ar": "UPS-010-r0 \nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Chargers+UPS/UPS-010-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء:\n الصيانة السنوية \n لوحدة عدم انقطاع التيار (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "هذا \nالمستند يبين \nخطوات الصيانة \nالسنوية لوحدة عدم انقطاع التيار (ثلاثة أوجه)"
  },
  {
   "type": "paragraph",
   "text": "أعد هذا المستند وقام \nبعمل الأختبار الميدانى المهندس / عصام أحمد أحمد عثمان ووافق عليه \nواعتمده السيد المهندس / محمد ضياء الدين الجبلاوى مدير عام محطة كهرباء \nالسد العالى"
  },
  {
   "type": "paragraph",
   "text": "الهدف من وحدة عدم \nانقطاع التيار هو زيادة الأعتمادية على مصدر التيار المتردد المتاح. التخزين \nالمطلوب من الطاقة الكهربائية يكون بواسطة مجموعة من البطاريات الداخلية أو \nالخارجية. هذه البطاريات قادرة فقط على تخزين الطاقة \nDC فى حين أن \nالأحمال الحرجة تحتاج الى طاقة \nAC . وحدة عدم انقطاع \nالتيار تقوم بهذا التحويل من \nDC\nالى \nAC\nمنتظم"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "table",
   "rows": [
    [
     "تتم اعمال الصيانه السنوية على \n وحدة UPS \n بعد فصلها بالكامل وتغذي الحمل من خلال التمرير \n Bypass \n طبقا لمناور فصل وحدة UPS \n لاعمال الصيانه السنويه",
     ""
    ],
    [
     "يتم الانتظار لمدة 5 دقائق على \n الاقل بعد انتهاء فصل وحده \n UPS \n وقبل البدء في أي أعمال داخل دولاب \n UPS \n حتي يتم تفريغ دائرة المكثفات",
     ""
    ],
    [
     "يراعي عند اجراء اعمال الاختبار \n ان مسار التمريراليدوي مازال تحت جهد Live \n من خلال كابلات وحول التمريرBypass\n Input \n وفرع التغذيه \n AC\n output \n ومفتاح التمرير اليدوي \n Manual\n bypass",
     ""
    ],
    [
     "يراعي التأكد قبل اجراء اي اعمال \n فك او تركيب - ان وجد - وباستخدام جهاز القياس من كونها مفصوله وخالي من \n الجهد \n voltage\n free",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "الاجراءات \nالمطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "ركب\n غطاء خلفية الوحدة \"يحتوي على ----- التبريد\" وشغل الوحدة طبقا \"لمناورة\" توصيل \n وحدة \n UPS \n بعد انتهاء اعمال الصيانه اثناء تغذية الحمل من التمرير \" وذلك حسب الترتيب\n الأتى:"
  },
  {
   "type": "paragraph",
   "text": "أ- توصيل مفتاح AC\n input \n والانتظار حتي شحن دائرة المكثفات بعد حوالي 20 ثانية"
  },
  {
   "type": "paragraph",
   "text": "ب- قياس جهد دخول الشاحن على كابل دخول \n AC \n في حدود 380 فولت"
  },
  {
   "type": "table",
   "rows": [
    [
     "فك فلاتر التهويه \" غطاء والجانب \n الايمن للوحده \" \n ونظفها خارج الغرفه باستخدام \n Blower \n وغير التالف ان وجد",
     ""
    ],
    [
     "تنظيف داخل دولاب \n UPS \n باستخدام \n Blower \n بعد فتح الجوانب الخلفي والامامي",
     ""
    ],
    [
     "راجع اطراف التثبيت لجميع الوصلات داخل الوحد عدا الوصلات الحيه السابق الاشارة \n اليها في البند 3 من الاحتياطات",
     ""
    ],
    [
     "تاكد من ان جميع الكروت الالكترونية والوصلات فيما بينها سليمة ومثبتة جيدا",
     "4."
    ],
    [
     "",
     "5."
    ],
    [
     "",
     "6."
    ],
    [
     "",
     "7."
    ],
    [
     "",
     "8."
    ],
    [
     "",
     "9."
    ],
    [
     "",
     "10."
    ],
    [
     "",
     "11."
    ],
    [
     "",
     "12."
    ],
    [
     "",
     "13."
    ],
    [
     "",
     "14."
    ],
    [
     "",
     "15."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول \nتسجيل القراءات"
  },
  {
   "type": "paragraph",
   "text": "الإدارة: اسم الخط:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالتنفيذ: تاريخ \nالتنفيذ: \nالتوقيع:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nالإجراء:\n الصيانة السنوية \n لوحدة عدم انقطاع التيار (I1-Y1)\nمقدمـة\nهذا \nالمستند يبين \nخطوات الصيانة \nالسنوية لوحدة عدم انقطاع التيار (ثلاثة أوجه)\nأعد هذا المستند وقام \nبعمل الأختبار الميدانى المهندس / عصام أحمد أحمد عثمان ووافق عليه \nواعتمده السيد المهندس / محمد ضياء الدين الجبلاوى مدير عام محطة كهرباء \nالسد العالى\nالهدف من وحدة عدم \nانقطاع التيار هو زيادة الأعتمادية على مصدر التيار المتردد المتاح. التخزين \nالمطلوب من الطاقة الكهربائية يكون بواسطة مجموعة من البطاريات الداخلية أو \nالخارجية. هذه البطاريات قادرة فقط على تخزين الطاقة \nDC فى حين أن \nالأحمال الحرجة تحتاج الى طاقة \nAC . وحدة عدم انقطاع \nالتيار تقوم بهذا التحويل من \nDC\nالى \nAC\nمنتظم\nاحتياطات \n الأمـان\n\nالعدد والأدوات والأجهزة المستخدمة\nالاجراءات \nالمطلوب تنفيذها\nركب\n غطاء خلفية الوحدة \"يحتوي على ----- التبريد\" وشغل الوحدة طبقا \"لمناورة\" توصيل \n وحدة \n UPS \n بعد انتهاء اعمال الصيانه اثناء تغذية الحمل من التمرير \" وذلك حسب الترتيب\n الأتى:\nأ- توصيل مفتاح AC\n input \n والانتظار حتي شحن دائرة المكثفات بعد حوالي 20 ثانية\nب- قياس جهد دخول الشاحن على كابل دخول \n AC \n في حدود 380 فولت\n\nجدول \nتسجيل القراءات\nالإدارة: اسم الخط:\nالقائم بالتنفيذ: تاريخ \nالتنفيذ: \nالتوقيع:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../../../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../../../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../../../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../../../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../../../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../../../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}