{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-235-r0-htm",
 "doc_number": "CB-235-R0",
 "title_en": "CB-235-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/CB-235-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Air Circuit Breaker \n 17.5kv\n DSE 68\n Marlin Gerin"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \noutlines the equipment inspection I1 for generator air circuit breakers, which must be performed \nevery every 3 years as indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical data of the circuit breaker:"
  },
  {
   "type": "paragraph",
   "text": "Air circuit breaker rated voltage 17.5 \nkv rated current 5000 A and rated braking capacity 40 kA"
  },
  {
   "type": "paragraph",
   "text": "This \nbreakers associated type GM electrical stored energy operating mecanism supplied \nat 110 Vdc, shunt closing release 110 Vdc and shunt voltage operating \nrelease ."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated and tested by eng. Mamdouh Aly Hassan, accepted by eng. \nMahmoud Ahmed Abd El Dayem general manager, approved by eng. Mohamed Abdel-Baset \nhead sector of Aswan Dam (1&2) power stations and certified by eng. Kamel Ragheb \nHakem HPGC inspection and quality control general director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be well trained, qualified or directly supervised by \n some one who is",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear the personal protective equipment must used as safety \n shoes, safety helmet ...etc",
    "The generator must be isolated",
    "The generator circuit breaker racked out",
    "Switch on the earth generator (G - ES)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Hand tools"
  },
  {
   "type": "paragraph",
   "text": "Micro ohmmeter"
  },
  {
   "type": "paragraph",
   "text": "Time meter set"
  },
  {
   "type": "paragraph",
   "text": "filter (o mm - 10 mm)"
  },
  {
   "type": "paragraph",
   "text": "Scotch bright"
  },
  {
   "type": "paragraph",
   "text": "Lubraction oil & vasline"
  },
  {
   "type": "list",
   "items": [
    "Hand tools",
    "Micro ohmmeter",
    "Time meter set",
    "filter (o mm - 10 mm)",
    "Scotch bright",
    "Lubraction oil & vasline"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Remove dust from pole \nunits and clean insulators with dry cloth"
  },
  {
   "type": "list",
   "items": [
    "Remove dust from pole \nunits and clean insulators with dry cloth",
    "Clean and lubricate \n the operating mechanism and the linkages lubricate joints",
    "Clean arcing \n contacts and main contacts and lubricate with vasline",
    "Clean the tip witch \n enganges the ringers of visible - brake blades",
    "Inspect the \n arc-chutes",
    "Measure with ashim \n the gap between the moving arcing contact and the center portion of the \n fixed arcing contact the gap should be (6 mm \n 1 mm) if the gap has decreased to less than 2.5 mm replace thearing contacts",
    "Check the opening, closing times. opening time \n = 53 m sec closing time = 168 m sec"
   ]
  },
  {
   "type": "paragraph",
   "text": "Checking the gap:"
  },
  {
   "type": "paragraph",
   "text": "after clean the main contact and arc contacts close the circuit braker and \ncheck the gap"
  },
  {
   "type": "paragraph",
   "text": "2.5mm < gap < 6 mm as a \nreference result"
  },
  {
   "type": "paragraph",
   "text": "Test the time (closing - opining) and contact \nresistance"
  },
  {
   "type": "list",
   "items": [
    "Measure the resistance of main contacts",
    "Measure the opening and closing time"
   ]
  },
  {
   "type": "paragraph",
   "text": "Testing resultes (reeding value)"
  },
  {
   "type": "table",
   "rows": [
    [
     "C.B phases",
     "Gap (mm)",
     "Contact res.(m.ohm)",
     "Timing"
    ],
    [
     "Ph. A",
     "4.15",
     "15-13",
     "Sheet test"
    ],
    [
     "Ph. B",
     "3.75",
     "20-16",
     "Sheet test"
    ],
    [
     "Ph. C",
     "3.75",
     "20-21",
     "Sheet test"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Reference value for contact resis. is 12 micro"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Air Circuit Breaker \n 17.5kv\n DSE 68\n Marlin Gerin\nIntroduction\nThis document \noutlines the equipment inspection I1 for generator air circuit breakers, which must be performed \nevery every 3 years as indicated by Y3 in the title block.\nThe technical data of the circuit breaker:\nAir circuit breaker rated voltage 17.5 \nkv rated current 5000 A and rated braking capacity 40 kA\nThis \nbreakers associated type GM electrical stored energy operating mecanism supplied \nat 110 Vdc, shunt closing release 110 Vdc and shunt voltage operating \nrelease .\nThe \nfirst draft is initiated and tested by eng. Mamdouh Aly Hassan, accepted by eng. \nMahmoud Ahmed Abd El Dayem general manager, approved by eng. Mohamed Abdel-Baset \nhead sector of Aswan Dam (1&2) power stations and certified by eng. Kamel Ragheb \nHakem HPGC inspection and quality control general director.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be well trained, qualified or directly supervised by \n some one who is\nSafety fence with caution marks surrounding the work area is required\nWear the personal protective equipment must used as safety \n shoes, safety helmet ...etc\nThe generator must be isolated\nThe generator circuit breaker racked out\nSwitch on the earth generator (G - ES)\nTools and Equipment\nHand tools\nMicro ohmmeter\nTime meter set\nfilter (o mm - 10 mm)\nScotch bright\nLubraction oil & vasline\nHand tools\nMicro ohmmeter\nTime meter set\nfilter (o mm - 10 mm)\nScotch bright\nLubraction oil & vasline\nWork to be Carried Out\nRemove dust from pole \nunits and clean insulators with dry cloth\nRemove dust from pole \nunits and clean insulators with dry cloth\nClean and lubricate \n the operating mechanism and the linkages lubricate joints\nClean arcing \n contacts and main contacts and lubricate with vasline\nClean the tip witch \n enganges the ringers of visible - brake blades\nInspect the \n arc-chutes\nMeasure with ashim \n the gap between the moving arcing contact and the center portion of the \n fixed arcing contact the gap should be (6 mm \n 1 mm) if the gap has decreased to less than 2.5 mm replace thearing contacts\nCheck the opening, closing times. opening time \n = 53 m sec closing time = 168 m sec\nChecking the gap:\nafter clean the main contact and arc contacts close the circuit braker and \ncheck the gap\n2.5mm < gap < 6 mm as a \nreference result\nTest the time (closing - opining) and contact \nresistance\nMeasure the resistance of main contacts\nMeasure the opening and closing time\nTesting resultes (reeding value)\n\nReference value for contact resis. is 12 micro\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}