{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-269-r0-htm",
 "doc_number": "CB-269-R0",
 "title_en": "CB-269-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/cb-269-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document outlines the equipment inspection I1, which must be performed every \n three years as indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This circuit breaker is outdoor in the switchyard. \n Its air disconnectors The rated voltage 145 KV. The rated current 3150 A. and \n the short circuit current 31.5 KA, FKF mechanism."
  },
  {
   "type": "paragraph",
   "text": "The \n operating mech. FKF 2-6."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated, tested by: eng. Mamdouh Aly Hassan, accepted by \n general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel \n Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "A work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,"
  },
  {
   "type": "paragraph",
   "text": "Wear the \n Personal safety and healthy protective equipment as safety shoes, helmet \n etc."
  },
  {
   "type": "list",
   "items": [
    "A work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,",
    "Safety fence with caution \n marks surrounding the work area is required",
    "Wear the \n Personal safety and healthy protective equipment as safety shoes, helmet \n etc.",
    "The circuit breaker must be \n isolated from tow sides is required.",
    "Switch on the CB earth"
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety belt \n etc.",
    "Hand tools",
    "Portable earth for discharging",
    "Voltage indicator and ladder",
    "Fine cloth for cleaning \n purposes",
    "SF6 gas instrument, temp. \n gauge, micro ohm measuring ohm contacts and close open measuring times plant \n ."
   ]
  },
  {
   "type": "list",
   "items": [
    "Remove dust \n from CB parts and mechanism cabinet.",
    "Clean all \n porcelain surfaces and check its for damage.",
    "For dash \n pot liquid level, with CB in closed (on) position , the liquid level must lit \n at +3mm of the center of gauge .",
    "Inspect \n operating mech. component, inspect state of lubrication for motor gearing and \n record number of operations for operating counter.",
    "Measure the \n opening closing time (ms) and record in sheet test with compare to supplier \n valves.",
    "Measure the \n main contacts resistance by micro ohm meter and compare reading to historical \n data.",
    "For SF6 gas \n check pressure regard to temp. , check alarm, trip values indication",
    "Measure gas \n for percentage ( %) must be over ( 99%) ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Micro ohm Results"
  },
  {
   "type": "paragraph",
   "text": "Phase \n (A) phase (B) phase (C)"
  },
  {
   "type": "paragraph",
   "text": "24 \n 28 28"
  },
  {
   "type": "paragraph",
   "text": "SF6 Gas Tests"
  },
  {
   "type": "paragraph",
   "text": "Normal \n pressure 5.7 bar at 32 temperature"
  },
  {
   "type": "paragraph",
   "text": "Alarm 5.2 \n bar trip 4.8 bar"
  },
  {
   "type": "paragraph",
   "text": "All tests at 30 degree oil \n temp. and by high voltage department for high dam power plant."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis \n document outlines the equipment inspection I1, which must be performed every \n three years as indicated by Y3 in the title block.\nThis circuit breaker is outdoor in the switchyard. \n Its air disconnectors The rated voltage 145 KV. The rated current 3150 A. and \n the short circuit current 31.5 KA, FKF mechanism.\nThe \n operating mech. FKF 2-6.\nThe first draft initiated, tested by: eng. Mamdouh Aly Hassan, accepted by \n general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel \n Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator.\nA work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,\nWear the \n Personal safety and healthy protective equipment as safety shoes, helmet \n etc.\nA work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,\nSafety fence with caution \n marks surrounding the work area is required\nWear the \n Personal safety and healthy protective equipment as safety shoes, helmet \n etc.\nThe circuit breaker must be \n isolated from tow sides is required.\nSwitch on the CB earth\nSafety helmet, safety belt \n etc.\nHand tools\nPortable earth for discharging\nVoltage indicator and ladder\nFine cloth for cleaning \n purposes\nSF6 gas instrument, temp. \n gauge, micro ohm measuring ohm contacts and close open measuring times plant \n .\nRemove dust \n from CB parts and mechanism cabinet.\nClean all \n porcelain surfaces and check its for damage.\nFor dash \n pot liquid level, with CB in closed (on) position , the liquid level must lit \n at +3mm of the center of gauge .\nInspect \n operating mech. component, inspect state of lubrication for motor gearing and \n record number of operations for operating counter.\nMeasure the \n opening closing time (ms) and record in sheet test with compare to supplier \n valves.\nMeasure the \n main contacts resistance by micro ohm meter and compare reading to historical \n data.\nFor SF6 gas \n check pressure regard to temp. , check alarm, trip values indication\nMeasure gas \n for percentage ( %) must be over ( 99%) .\nMicro ohm Results\nPhase \n (A) phase (B) phase (C)\n24 \n 28 28\nSF6 Gas Tests\nNormal \n pressure 5.7 bar at 32 temperature\nAlarm 5.2 \n bar trip 4.8 bar\nAll tests at 30 degree oil \n temp. and by high voltage department for high dam power plant.\nLocation: \nEquipment code: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}