{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-293-r0-htm",
 "doc_number": "CB-293-R0",
 "title_en": "CB-293-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/CB-293-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document\noutlines the equipment inspection I1, which must be performed every three years as indicated by Y3 in the title\nblock."
  },
  {
   "type": "paragraph",
   "text": "The technical data"
  },
  {
   "type": "paragraph",
   "text": "SF6 circuit breaker of auxiliary switchboard is duplicated tripping\ncoil."
  },
  {
   "type": "paragraph",
   "text": "12kv, 3 x 630A, Standard IEC 56"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and tested by eng. Amr Mustafa,\naccepted by eng. Nagy Nageeb Saleh: general manager, approved by eng. Khalaf \nAllah Mahmoud Abd El-Gaber: head\nsector of Aswan Dam (1&2) power stations and certified \nby \neng. Mohamed Osama \nSoliman:\nHPGC \nquality control \ngeneral director & MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit\nmust be issued."
  },
  {
   "type": "paragraph",
   "text": "The maintenance staff should carry the suitable ID safety\ncategory."
  },
  {
   "type": "paragraph",
   "text": "Maintenance staff\nshould be well trained, qualified or directly supervised by some one who is."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the personal\nprotective equipment as safety shoes, safety helmet ...etc"
  },
  {
   "type": "paragraph",
   "text": "The circuit\nbreaker must be racked out."
  },
  {
   "type": "list",
   "items": [
    "A work permit\nmust be issued.",
    "The maintenance staff should carry the suitable ID safety\ncategory.",
    "Maintenance staff\nshould be well trained, qualified or directly supervised by some one who is.",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear the personal\nprotective equipment as safety shoes, safety helmet ...etc",
    "The circuit\nbreaker must be racked out."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Hand tools."
  },
  {
   "type": "paragraph",
   "text": "Micro ohmmeter."
  },
  {
   "type": "paragraph",
   "text": "Time meter set."
  },
  {
   "type": "paragraph",
   "text": "Scotch bright."
  },
  {
   "type": "paragraph",
   "text": "Lubricating oil."
  },
  {
   "type": "list",
   "items": [
    "Hand tools.",
    "Micro ohmmeter.",
    "Time meter set.",
    "Scotch bright.",
    "Lubricating oil."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to\nbe Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean and\nlubricate the operating mechanism& link \nmechanism."
  },
  {
   "type": "paragraph",
   "text": "Clean and lubricate\nthe two latches of the latching mechanism with petrol."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the\njoints and the bearings of the latching mechanism with fluid oil."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the\nsprings guide with low temperature grease."
  },
  {
   "type": "paragraph",
   "text": "Lubricate motor\ngears & clean commentator."
  },
  {
   "type": "paragraph",
   "text": "Lubricate all the\nmechanism joints of the pole units lower part."
  },
  {
   "type": "paragraph",
   "text": "Check the gas pressure in each pole unit: normal pressure: 1,5 bar at 20C"
  },
  {
   "type": "paragraph",
   "text": "Check the\ntightness of electrical connections."
  },
  {
   "type": "paragraph",
   "text": "Measure the\nopening & closing time ( ms )."
  },
  {
   "type": "paragraph",
   "text": "Measure the main\ncontacts resistance by micro ohmmeter."
  },
  {
   "type": "list",
   "items": [
    "Clean and\nlubricate the operating mechanism& link \nmechanism.",
    "Clean and lubricate\nthe two latches of the latching mechanism with petrol.",
    "Lubricate the\njoints and the bearings of the latching mechanism with fluid oil.",
    "Lubricate the\nsprings guide with low temperature grease.",
    "Lubricate motor\ngears & clean commentator.",
    "Lubricate all the\nmechanism joints of the pole units lower part.",
    "Check the gas pressure in each pole unit: normal pressure: 1,5 bar at 20C",
    "Check the\ntightness of electrical connections.",
    "Measure the\nopening & closing time ( ms ).",
    "Measure the main\ncontacts resistance by micro ohmmeter."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "CB Phases",
     "Contact \n Resistance \n (m \n ohm)",
     "Timing"
    ],
    [
     "Phase A",
     "",
     ""
    ],
    [
     "Phase. B",
     "",
     ""
    ],
    [
     "Phase C",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker\nDesignation: \nTested\nby: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical Procedure\nIntroduction\nThis document\noutlines the equipment inspection I1, which must be performed every three years as indicated by Y3 in the title\nblock.\nThe technical data\nSF6 circuit breaker of auxiliary switchboard is duplicated tripping\ncoil.\n12kv, 3 x 630A, Standard IEC 56\nThe first draft is initiated and tested by eng. Amr Mustafa,\naccepted by eng. Nagy Nageeb Saleh: general manager, approved by eng. Khalaf \nAllah Mahmoud Abd El-Gaber: head\nsector of Aswan Dam (1&2) power stations and certified \nby \neng. Mohamed Osama \nSoliman:\nHPGC \nquality control \ngeneral director & MPIS Coordinator.\nSafety Precautions\nA work permit\nmust be issued.\nThe maintenance staff should carry the suitable ID safety\ncategory.\nMaintenance staff\nshould be well trained, qualified or directly supervised by some one who is.\nSafety fence with\ncaution marks surrounding the work area is required.\nWear the personal\nprotective equipment as safety shoes, safety helmet ...etc\nThe circuit\nbreaker must be racked out.\nA work permit\nmust be issued.\nThe maintenance staff should carry the suitable ID safety\ncategory.\nMaintenance staff\nshould be well trained, qualified or directly supervised by some one who is.\nSafety fence with\ncaution marks surrounding the work area is required.\nWear the personal\nprotective equipment as safety shoes, safety helmet ...etc\nThe circuit\nbreaker must be racked out.\nTools and Equipment\nHand tools.\nMicro ohmmeter.\nTime meter set.\nScotch bright.\nLubricating oil.\nHand tools.\nMicro ohmmeter.\nTime meter set.\nScotch bright.\nLubricating oil.\nWork to\nbe Carried Out\nClean and\nlubricate the operating mechanism& link \nmechanism.\nClean and lubricate\nthe two latches of the latching mechanism with petrol.\nLubricate the\njoints and the bearings of the latching mechanism with fluid oil.\nLubricate the\nsprings guide with low temperature grease.\nLubricate motor\ngears & clean commentator.\nLubricate all the\nmechanism joints of the pole units lower part.\nCheck the gas pressure in each pole unit: normal pressure: 1,5 bar at 20C\nCheck the\ntightness of electrical connections.\nMeasure the\nopening & closing time ( ms ).\nMeasure the main\ncontacts resistance by micro ohmmeter.\nClean and\nlubricate the operating mechanism& link \nmechanism.\nClean and lubricate\nthe two latches of the latching mechanism with petrol.\nLubricate the\njoints and the bearings of the latching mechanism with fluid oil.\nLubricate the\nsprings guide with low temperature grease.\nLubricate motor\ngears & clean commentator.\nLubricate all the\nmechanism joints of the pole units lower part.\nCheck the gas pressure in each pole unit: normal pressure: 1,5 bar at 20C\nCheck the\ntightness of electrical connections.\nMeasure the\nopening & closing time ( ms ).\nMeasure the main\ncontacts resistance by micro ohmmeter.\nCB Phases | Contact \n Resistance \n (m \n ohm) | Timing\nPhase A |  | \nPhase. B |  | \nPhase C |  | \nLocation: \nCircuit Breaker\nDesignation: \nTested\nby: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}