{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-des-004-r0-htm",
 "doc_number": "DES-004-R0",
 "title_en": "DES-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/des-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document outlines the maintenance procedures P1, which must be performed on \n yearly bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated & tested by eng. Mamdouh Aly Hassan, accepted by \n general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel \n Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator."
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear the Personal safety and healthy protective equipment as safety shoes, \n helmet ,. Etc.",
    "The distribution boards must be \n isolated voltage from two sides ( IN OUT )."
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety belt etc",
    "Megger.",
    "Hand tools.",
    "Voltage indicator.",
    "Digital voltmeter",
    "Fine cloth for cleaning purposes."
   ]
  },
  {
   "type": "list",
   "items": [
    "By using compressed dry air, remove dust and pollution from bus bars, CB and \n cabinet.",
    "Check all power cables, bus bars bolts fitting.",
    "Check all insulation parts and change it when necessary.",
    "Check the earthing for boards and good tighten.",
    "Change any wires not good.",
    "Meggring between distribution board parts and ground."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis \n document outlines the maintenance procedures P1, which must be performed on \n yearly bases as indicated by Y1 in the title block.\nThe first draft initiated & tested by eng. Mamdouh Aly Hassan, accepted by \n general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel \n Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator.\nA \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear the Personal safety and healthy protective equipment as safety shoes, \n helmet ,. Etc.\nThe distribution boards must be \n isolated voltage from two sides ( IN OUT ).\nSafety helmet, safety belt etc\nMegger.\nHand tools.\nVoltage indicator.\nDigital voltmeter\nFine cloth for cleaning purposes.\nBy using compressed dry air, remove dust and pollution from bus bars, CB and \n cabinet.\nCheck all power cables, bus bars bolts fitting.\nCheck all insulation parts and change it when necessary.\nCheck the earthing for boards and good tighten.\nChange any wires not good.\nMeggring between distribution board parts and ground.\nLocation: \nEquipment code: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}