{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-ds-048-r0-htm",
 "doc_number": "DS-048-R0",
 "title_en": "DS-048-r0 \nAPPROVED",
 "title_ar": "DS-048-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/ds-048-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document outlines the maintenance procedures P1, which must be performed every \n three years as indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This \n disconnect switch is outdoor in the switchyard. It's air disconnect switch. The \n rated voltage 145KV. The rated current 3150 &1250 A and the short circuit \n current 31.5 KA."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated & tested by eng. Mamdouh Aly Hassan, accepted by \n general Director eng. Nagy Nageeb Saleh , and approved by eng . Mohamed Abdel \n Basest head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "A work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category"
  },
  {
   "type": "paragraph",
   "text": "Wear your \n safety helmet, safety shoes, and safety belt when cleaning suspension \n insulator."
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n shoes, safety \n belt etc.",
    "Dry and fine \n cloth, set of common keys, screw drivers, and blower",
    "Grease and \n graphite oil,",
    "Portable earth for \n discharging.",
    "Voltage indicator and \n ladder."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Remove dust \n from disconnectswitch parts and mechanism cabinet.",
    "Clean all \n porcelain surfaces.",
    "Check \n insulators with regard to damage.",
    "Grease all \n rotating points actuating the auxiliary switch. Measure the opening closing \n time",
    "Grease the \n chains lightly with first class oil.",
    "Grease the \n main bearings.",
    "Grease the \n bearings of vertical drive rods and coupling rods.",
    "Clean the \n main contacts with transformer oil and rub the contact surface with dry cloth"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nDS code: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis \n document outlines the maintenance procedures P1, which must be performed every \n three years as indicated by Y3 in the title block.\nThis \n disconnect switch is outdoor in the switchyard. It's air disconnect switch. The \n rated voltage 145KV. The rated current 3150 &1250 A and the short circuit \n current 31.5 KA.\nThe first draft initiated & tested by eng. Mamdouh Aly Hassan, accepted by \n general Director eng. Nagy Nageeb Saleh , and approved by eng . Mohamed Abdel \n Basest head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. \n Kamel Ragheb: HPGC MPIS coordinator.\nA work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category\nWear your \n safety helmet, safety shoes, and safety belt when cleaning suspension \n insulator.\nSafety helmet, safety \n shoes, safety \n belt etc.\nDry and fine \n cloth, set of common keys, screw drivers, and blower\nGrease and \n graphite oil,\nPortable earth for \n discharging.\nVoltage indicator and \n ladder.\nWork to be carried out\nRemove dust \n from disconnectswitch parts and mechanism cabinet.\nClean all \n porcelain surfaces.\nCheck \n insulators with regard to damage.\nGrease all \n rotating points actuating the auxiliary switch. Measure the opening closing \n time\nGrease the \n chains lightly with first class oil.\nGrease the \n main bearings.\nGrease the \n bearings of vertical drive rods and coupling rods.\nClean the \n main contacts with transformer oil and rub the contact surface with dry cloth\nLocation: \nDS code: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "سكينة الفصل هذه خارجية في ساحة المفاتيح. وهي سكينة فصل هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 و1250 أمبير، وتيار القصر 31.5 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Basest، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC."
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العازل المعلق."
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وحزام الأمان، إلخ.",
    "قطعة قماش جافة ناعمة وطقم مفاتيح عادية ومفكات ومنفاخ.",
    "شحم وزيت جرافيت.",
    "تأريض محمول للتفريغ.",
    "مبين جهد وسلم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "أزل الغبار من أجزاء سكينة الفصل وخزانة الآلية.",
    "نظف جميع الأسطح الخزفية.",
    "افحص العوازل للتأكد من عدم وجود تلف.",
    "شحم جميع النقاط الدوارة التي تشغل المفتاح المساعد. وقس زمني الفصل والتوصيل.",
    "شحم السلاسل قليلًا بزيت من الدرجة الأولى.",
    "شحم المحامل الرئيسية.",
    "شحم محامل قضبان القيادة الرأسية وقضبان التوصيل.",
    "نظف التلامسات الرئيسية بزيت المحولات وامسح سطح التلامس بقطعة قماش جافة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود سكينة الفصل: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nسكينة الفصل هذه خارجية في ساحة المفاتيح. وهي سكينة فصل هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 و1250 أمبير، وتيار القصر 31.5 ك.أ.\nأعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Basest، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العازل المعلق.\nخوذة السلامة وحذاء السلامة وحزام الأمان، إلخ.\nقطعة قماش جافة ناعمة وطقم مفاتيح عادية ومفكات ومنفاخ.\nشحم وزيت جرافيت.\nتأريض محمول للتفريغ.\nمبين جهد وسلم.\nالأعمال المطلوب تنفيذها\nأزل الغبار من أجزاء سكينة الفصل وخزانة الآلية.\nنظف جميع الأسطح الخزفية.\nافحص العوازل للتأكد من عدم وجود تلف.\nشحم جميع النقاط الدوارة التي تشغل المفتاح المساعد. وقس زمني الفصل والتوصيل.\nشحم السلاسل قليلًا بزيت من الدرجة الأولى.\nشحم المحامل الرئيسية.\nشحم محامل قضبان القيادة الرأسية وقضبان التوصيل.\nنظف التلامسات الرئيسية بزيت المحولات وامسح سطح التلامس بقطعة قماش جافة.\nالموقع: كود سكينة الفصل: فُحص بواسطة: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}