{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-gs-001-r0-htm",
 "doc_number": "GS-001-R0",
 "title_en": "gs-001-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/GS-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment"
  },
  {
   "type": "paragraph",
   "text": "High Dam Grounding System"
  },
  {
   "type": "paragraph",
   "text": "Status: APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved \n Date : 01 Feb. 2009"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: \n Feb 2014"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the different concepts and procedures for grounding measuring \n and testing techniques P1 to be performed on yearly bases as indicated by Y1 \n in the title block."
  },
  {
   "type": "paragraph",
   "text": "This first draft initiated and tested by eng. Rabie Salama Ebrahim, \n reviewed by eng. Hussein Mahros, accepted by eng. Selim Ahmad Aly Selim, \n approved by eng. Abd El-Naby Abd El-Ghany Abd El-Naby and certified by eng. \n Mohamed Osama Soliman HPGC inspection and quality control general \n manager & MPIS coordinator ."
  },
  {
   "type": "paragraph",
   "text": "General"
  },
  {
   "type": "paragraph",
   "text": "The primary purposes of grounding for circuits, cables, \nequipment, and systems are to prevent shock hazard, protection of circuits and \nequipment, and reduction of electromagnetic interference (EMI) due to \nelectromagnetic (EM) field, common ground impedance, or other from of \ninterference coupling the various grounding systems used (lightning power, \nand/or signal) are integral parts of a facility or system whether they involve \nvehicles such as automobiles, ships, missiles, or aircraft; buildings; or \nbuilding complexes. Like other facility components, grounding networks are \nexposed to the ambient EM environment this environment includes many sources \nranging from incident radio frequency (RF) signals to lightning and from \natmospheric noise to internally generated stray currents"
  },
  {
   "type": "paragraph",
   "text": "Test applied to grounding system"
  },
  {
   "type": "list",
   "items": [
    "Grounding resistance (earth electrode resistance test)",
    "Soil \n resistivity",
    "Equipments \n grounding connection test"
   ]
  },
  {
   "type": "paragraph",
   "text": "Earth electrode resistance test\nApparatus used"
  },
  {
   "type": "list",
   "items": [
    "Ground meter (GEOHM 40D) germany",
    "Sufficient \n amount of connection cables"
   ]
  },
  {
   "type": "paragraph",
   "text": "There are \nseveral methods to measure the earth electrode resistance"
  },
  {
   "type": "paragraph",
   "text": "Direct method or two terminal test"
  },
  {
   "type": "paragraph",
   "text": "The direct is \nthe simplest way to make an earth resistance test with this method resistance of \ntwo electrodes in series is measured - the driven rod and the water system"
  },
  {
   "type": "paragraph",
   "text": "the used \ncircuit diagram is shown in fig 1"
  },
  {
   "type": "paragraph",
   "text": "Fall of potential method (three terminal method)"
  },
  {
   "type": "paragraph",
   "text": "As shown in \nfig 2 the three terminal method based on determination of the location of the \nreference voltage probe (p) and the current reference probe (c)"
  },
  {
   "type": "paragraph",
   "text": "Some rules to \ndetermine the location of P & C"
  },
  {
   "type": "list",
   "items": [
    "Earth \n electrode and for testing asingle earth electrode c can ucuallybe placed 50 \n feet from the electrode under test with placed about 31 feet away",
    "With a small \n grid of two earth electrodes c can be placed abut 100 to 125 feet from the \n electrode under testand p placed a bout 62 to 78 feet",
    "If the earth \n electrode is large consisting of several rods and plates in parallelthe \n distance of c must be increased to possibly 200 feet and p to some 125 feet",
    "Table (1) is \n useful to reference probe location by knowing the maimum dimention of the \n grounding network when the resistance of the ground network in high dam power \n station is measured from 500 KV network side (the current ref. probe is 750 \n metre from the earth electrode and the voltage ref. probe is 400 metre), the \n measured resistance is about (0.4 ohm), and when measured from 132 KV network \n side (with the current ref. probe is 60 metre from the voltage ref. probe is \n 40 metre) the measured resistance about (0.2 ohm)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Soil resistivity"
  },
  {
   "type": "paragraph",
   "text": "As shown in \nthe circuit diagram (fig 3) four terminal method is used where four small sized \nelectrodes driven down the same amount and equal distances apart in a straight \nline the electrode depth (B) is keps small compared to the distance between the \nelectrodes (A)"
  },
  {
   "type": "paragraph",
   "text": "(A) is \napproximately equal to 20 (B) the formula used :"
  },
  {
   "type": "paragraph",
   "text": "P = 2 n AR"
  },
  {
   "type": "paragraph",
   "text": "Where:"
  },
  {
   "type": "paragraph",
   "text": "P is the \naverage soil earth resistivity (ohm-cm) n (3.14) A the distance between the \nelectrodes (cm)"
  },
  {
   "type": "paragraph",
   "text": "R is the \ninstrument reading in ohms"
  },
  {
   "type": "table",
   "rows": [
    [
     "Maximum dimension (feet)",
     "Distance to (p) \n (feet)",
     "Distance to (c) \n feet)"
    ],
    [
     "2",
     "40",
     "70"
    ],
    [
     "4",
     "60",
     "100"
    ],
    [
     "6",
     "80",
     "125"
    ],
    [
     "8",
     "90",
     "140"
    ],
    [
     "10",
     "100",
     "160"
    ],
    [
     "12",
     "105",
     "170"
    ],
    [
     "14",
     "120\n 125\n 130",
     "190"
    ],
    [
     "16",
     "200"
    ],
    [
     "18",
     "210"
    ],
    [
     "20",
     "140",
     "220"
    ],
    [
     "40",
     "200",
     "320"
    ],
    [
     "60",
     "240",
     "390"
    ],
    [
     "80",
     "280",
     "450"
    ],
    [
     "100",
     "310",
     "500"
    ],
    [
     "120",
     "340",
     "550"
    ],
    [
     "140",
     "365",
     "590"
    ],
    [
     "160",
     "400",
     "640"
    ],
    [
     "180",
     "420",
     "680"
    ],
    [
     "200",
     "440",
     "710"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipments \ngrounding connection test"
  },
  {
   "type": "paragraph",
   "text": "Apparatus used \n: GTS - 300"
  },
  {
   "type": "paragraph",
   "text": "The procedure"
  },
  {
   "type": "list",
   "items": [
    "Connect one \n one of the GTS-300 ten feet output leads to one ground clamp or ferule to used",
    "Connect the \n other ten foot lead of the GTS-300 to another ground clamp",
    "Start the \n test and adjust for continuous current rating for clamp",
    "Monitor the \n output voltage and current to maintain a constant current for three minutes, \n the voltage drop will be about 1.5 volt per 50 foot of cable, actual values \n will depend on the size and materials used, on equipment with a single ground \n about 300 amps will flow to the gridon equipment with multiple grounds, at \n least half of the test current will flow through the grid",
    "Check for \n hot spots or irregular heating / blistering of the cables",
    "As soon as \n all ground points are tested, disconnect the test leads from any test ground \n and short the two test leads together stsrt the test set and pass 300 amperes \n through the test leads for three minutes record the voltage drop in the leads\n The connection diagram : shown below (fig. 4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Examples \nillustrates the use of GTS-300 to check the equipment earth conductor \nconnection:"
  },
  {
   "type": "paragraph",
   "text": "Earth \ncondutors. 118 level"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "V drop",
     "Amps"
    ],
    [
     "Unit (12), \n protection panels to : conductor at panel SB 3",
     "1.5",
     "51"
    ],
    [
     "Unit (11) \n ditto \n ditto",
     "1.4",
     "50"
    ],
    [
     "Unit (10) \n ditto \n ditto",
     "1.6",
     "51"
    ],
    [
     "Unit (12) \n UCB \n ditto",
     "1.6",
     "51"
    ],
    [
     "Unit (11) \n UCB \n ditto",
     "1.5",
     "51"
    ],
    [
     "Unit (10) \n UCB \n ditto",
     "1.6",
     "51"
    ],
    [
     "Block (4) \n protection panels",
     "1.4",
     "50"
    ],
    [
     "Shift \n charge room panels tocondutor at panel SB1",
     "1.3",
     "52"
    ],
    [
     "",
     "1.3",
     "51"
    ],
    [
     "Tea kitchen \n conductor to : \n ditto",
     "1.6",
     "51"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Important \nnote:"
  },
  {
   "type": "paragraph",
   "text": "UPS or \ninstrument ground connections can be checked using an ordinary AVO instrument \n(in buzzer mode)"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\nHigh Dam Grounding System\nStatus: APPROVED\nApproved \n Date : 01 Feb. 2009\nDate to be Reviewed: \n Feb 2014\nIntroduction\nThis document outlines the different concepts and procedures for grounding measuring \n and testing techniques P1 to be performed on yearly bases as indicated by Y1 \n in the title block.\nThis first draft initiated and tested by eng. Rabie Salama Ebrahim, \n reviewed by eng. Hussein Mahros, accepted by eng. Selim Ahmad Aly Selim, \n approved by eng. Abd El-Naby Abd El-Ghany Abd El-Naby and certified by eng. \n Mohamed Osama Soliman HPGC inspection and quality control general \n manager & MPIS coordinator .\nGeneral\nThe primary purposes of grounding for circuits, cables, \nequipment, and systems are to prevent shock hazard, protection of circuits and \nequipment, and reduction of electromagnetic interference (EMI) due to \nelectromagnetic (EM) field, common ground impedance, or other from of \ninterference coupling the various grounding systems used (lightning power, \nand/or signal) are integral parts of a facility or system whether they involve \nvehicles such as automobiles, ships, missiles, or aircraft; buildings; or \nbuilding complexes. Like other facility components, grounding networks are \nexposed to the ambient EM environment this environment includes many sources \nranging from incident radio frequency (RF) signals to lightning and from \natmospheric noise to internally generated stray currents\nTest applied to grounding system\nGrounding resistance (earth electrode resistance test)\nSoil \n resistivity\nEquipments \n grounding connection test\nEarth electrode resistance test\nApparatus used\nGround meter (GEOHM 40D) germany\nSufficient \n amount of connection cables\nThere are \nseveral methods to measure the earth electrode resistance\nDirect method or two terminal test\nThe direct is \nthe simplest way to make an earth resistance test with this method resistance of \ntwo electrodes in series is measured - the driven rod and the water system\nthe used \ncircuit diagram is shown in fig 1\nFall of potential method (three terminal method)\nAs shown in \nfig 2 the three terminal method based on determination of the location of the \nreference voltage probe (p) and the current reference probe (c)\nSome rules to \ndetermine the location of P & C\nEarth \n electrode and for testing asingle earth electrode c can ucuallybe placed 50 \n feet from the electrode under test with placed about 31 feet away\nWith a small \n grid of two earth electrodes c can be placed abut 100 to 125 feet from the \n electrode under testand p placed a bout 62 to 78 feet\nIf the earth \n electrode is large consisting of several rods and plates in parallelthe \n distance of c must be increased to possibly 200 feet and p to some 125 feet\nTable (1) is \n useful to reference probe location by knowing the maimum dimention of the \n grounding network when the resistance of the ground network in high dam power \n station is measured from 500 KV network side (the current ref. probe is 750 \n metre from the earth electrode and the voltage ref. probe is 400 metre), the \n measured resistance is about (0.4 ohm), and when measured from 132 KV network \n side (with the current ref. probe is 60 metre from the voltage ref. probe is \n 40 metre) the measured resistance about (0.2 ohm)\nSoil resistivity\nAs shown in \nthe circuit diagram (fig 3) four terminal method is used where four small sized \nelectrodes driven down the same amount and equal distances apart in a straight \nline the electrode depth (B) is keps small compared to the distance between the \nelectrodes (A)\n(A) is \napproximately equal to 20 (B) the formula used :\nP = 2 n AR\nWhere:\nP is the \naverage soil earth resistivity (ohm-cm) n (3.14) A the distance between the \nelectrodes (cm)\nR is the \ninstrument reading in ohms\n\nEquipments \ngrounding connection test\nApparatus used \n: GTS - 300\nThe procedure\nConnect one \n one of the GTS-300 ten feet output leads to one ground clamp or ferule to used\nConnect the \n other ten foot lead of the GTS-300 to another ground clamp\nStart the \n test and adjust for continuous current rating for clamp\nMonitor the \n output voltage and current to maintain a constant current for three minutes, \n the voltage drop will be about 1.5 volt per 50 foot of cable, actual values \n will depend on the size and materials used, on equipment with a single ground \n about 300 amps will flow to the gridon equipment with multiple grounds, at \n least half of the test current will flow through the grid\nCheck for \n hot spots or irregular heating / blistering of the cables\nAs soon as \n all ground points are tested, disconnect the test leads from any test ground \n and short the two test leads together stsrt the test set and pass 300 amperes \n through the test leads for three minutes record the voltage drop in the leads\n The connection diagram : shown below (fig. 4)\nExamples \nillustrates the use of GTS-300 to check the equipment earth conductor \nconnection:\nEarth \ncondutors. 118 level\n\nImportant \nnote:\nUPS or \ninstrument ground connections can be checked using an ordinary AVO instrument \n(in buzzer mode)",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}