{
 "id": "gen-docs-app-gen-mdepc-electrical-b-071-r0-htm",
 "doc_number": "B-071-R0",
 "title_en": "B-071-r0 \nAPPROVED",
 "title_ar": "B-071-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/B-071-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \n equipment inspection which must be performed every three months as indicated by \n M3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft is \n initiated by eng Abdulatif Ahmed, tested by eng. Mahmoud Ahmed El-bassiuny, \n reviewed by eng. Fahmy Fathy Abd El-Khalek, accepted by general manager eng Fawzy Sayed Ahmed, approved by \n eng Farouk Awad Ali head sector of Talkha PS, and revised by quality control \n eng Adel Abd Elkader El Nagar."
  },
  {
   "type": "paragraph",
   "text": "This document certified by \n eng Samir Abd El Gilil MDEPC\n inspection & quality control general manager \n MPIS coordinator, and \n accepted by accountant \n Mohamed Naguib\n MDEPC inspection and quality \n control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued.",
    "No smoking is permitted in battery room.",
    "Use standard personal safety equipments .",
    "Water source must be available in battery room."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Hydrometer.",
    "Digital multimeter .",
    "Thermometer.",
    "Complete set of common keys."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Make sure the cell are clean and dry , externally clean the \n caps .",
    "Check that connections are properly tightened, lubricate them \n and fully screw them",
    "Check the temperature of the cell : constantly high temperature will \n increase the consumption of the water and reduce the life of the battery \n whereas, constantly low temperature will lower discharge performance.",
    "Read the voltage, density and temperature of each cell",
    "Check electrolyte level and top them up with distilled water \n if necessary",
    "An equalizing charge is needed in the following cases"
   ]
  },
  {
   "type": "list",
   "items": [
    "After some water has been added",
    "If voltages or densities are not homogeneous",
    "In case of low density"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment Code: \n Checked by: \n Date: \n Signature:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the \n equipment inspection which must be performed every three months as indicated by \n M3 in the title block.\nThe first draft is \n initiated by eng Abdulatif Ahmed, tested by eng. Mahmoud Ahmed El-bassiuny, \n reviewed by eng. Fahmy Fathy Abd El-Khalek, accepted by general manager eng Fawzy Sayed Ahmed, approved by \n eng Farouk Awad Ali head sector of Talkha PS, and revised by quality control \n eng Adel Abd Elkader El Nagar.\nThis document certified by \n eng Samir Abd El Gilil MDEPC\n inspection & quality control general manager \n MPIS coordinator, and \n accepted by accountant \n Mohamed Naguib\n MDEPC inspection and quality \n control head sector.\nSafety \nPrecautions\nA work permit must be issued.\nNo smoking is permitted in battery room.\nUse standard personal safety equipments .\nWater source must be available in battery room.\nTools \nand Equipment\nHydrometer.\nDigital multimeter .\nThermometer.\nComplete set of common keys.\nWork to be \ncarried out\nMake sure the cell are clean and dry , externally clean the \n caps .\nCheck that connections are properly tightened, lubricate them \n and fully screw them\nCheck the temperature of the cell : constantly high temperature will \n increase the consumption of the water and reduce the life of the battery \n whereas, constantly low temperature will lower discharge performance.\nRead the voltage, density and temperature of each cell\nCheck electrolyte level and top them up with distilled water \n if necessary\nAn equalizing charge is needed in the following cases\nAfter some water has been added\nIf voltages or densities are not homogeneous\nIn case of low density\nLocation: \n Equipment Code: \n Checked by: \n Date: \n Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدة الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. عبد اللطيف أحمد، واختبرها م. محمود أحمد البسيوني، وراجعها م. فهمي فتحي عبد الخالق، ووافق عليها المدير العام م. فوزي سيد أحمد، واعتمدها م. فاروق عوض علي رئيس قطاع محطة طلخا، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "وثّق هذا المستند م. سمير عبد الجليل مدير عام التفتيش وضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، ووافق عليه المحاسب محمد نجيب رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل.",
    "ممنوع التدخين في غرفة البطاريات.",
    "استخدم مهمات الوقاية الشخصية القياسية.",
    "يجب توفر مصدر مياه في غرفة البطاريات."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "هيدرومتر.",
    "ملتيميتر رقمي.",
    "ترمومتر.",
    "طقم مفاتيح عادية كامل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الخلايا نظيفة وجافة، ونظّف الأغطية من الخارج.",
    "تحقق من إحكام ربط التوصيلات جيدًا، وشحّمها وأحكم ربطها بالكامل",
    "افحص درجة حرارة الخلية: فدرجة الحرارة المرتفعة باستمرار تزيد استهلاك المياه وتقلل عمر البطارية، بينما درجة الحرارة المنخفضة باستمرار تخفض أداء التفريغ.",
    "اقرأ جهد وكثافة ودرجة حرارة كل خلية",
    "افحص منسوب الإلكتروليت وأكمله بالماء المقطر عند الحاجة",
    "يلزم شحن موازنة (equalizing charge) في الحالات التالية"
   ]
  },
  {
   "type": "list",
   "items": [
    "بعد إضافة بعض الماء",
    "إذا كانت الجهود أو الكثافات غير متجانسة",
    "في حالة انخفاض الكثافة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان.\nأعد المسودة الأولى م. عبد اللطيف أحمد، واختبرها م. محمود أحمد البسيوني، وراجعها م. فهمي فتحي عبد الخالق، ووافق عليها المدير العام م. فوزي سيد أحمد، واعتمدها م. فاروق عوض علي رئيس قطاع محطة طلخا، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة.\nوثّق هذا المستند م. سمير عبد الجليل مدير عام التفتيش وضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، ووافق عليه المحاسب محمد نجيب رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات الأمان\nيجب إصدار تصريح عمل.\nممنوع التدخين في غرفة البطاريات.\nاستخدم مهمات الوقاية الشخصية القياسية.\nيجب توفر مصدر مياه في غرفة البطاريات.\nالعدد والأدوات والمعدات\nهيدرومتر.\nملتيميتر رقمي.\nترمومتر.\nطقم مفاتيح عادية كامل.\nالأعمال المطلوب تنفيذها\nتأكد من أن الخلايا نظيفة وجافة، ونظّف الأغطية من الخارج.\nتحقق من إحكام ربط التوصيلات جيدًا، وشحّمها وأحكم ربطها بالكامل\nافحص درجة حرارة الخلية: فدرجة الحرارة المرتفعة باستمرار تزيد استهلاك المياه وتقلل عمر البطارية، بينما درجة الحرارة المنخفضة باستمرار تخفض أداء التفريغ.\nاقرأ جهد وكثافة ودرجة حرارة كل خلية\nافحص منسوب الإلكتروليت وأكمله بالماء المقطر عند الحاجة\nيلزم شحن موازنة (equalizing charge) في الحالات التالية\nبعد إضافة بعض الماء\nإذا كانت الجهود أو الكثافات غير متجانسة\nفي حالة انخفاض الكثافة\nالموقع: كود المعدة: راجعه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}