{
 "id": "gen-docs-app-gen-mdepc-electrical-bb-006-r0-htm",
 "doc_number": "BB-006-R0",
 "title_en": "bb-006-r0",
 "title_ar": "bb-006-r0",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/BB-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedure P1, which must be \n performed every 2 years or during outage of service as indicated by Y2 in the \n above title block., The first draft initiated by Eng.\n Amged Abd El Aziz and revised by maintenance General Director: \n Eng .Wageh Khalil\n revised by MDEP Co. Quality \n control Eng. Adel El naggar, accepted by Eng Ali Zahran, general manager, \n approved by Eng Ahmed Sawan head sector of Nubaria Power Station, and \n certified by Eng. Mohamed Nageb Inspection and quality head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area,",
    "Wear appropriate personal protective equipment must be used, safety shoes, \n helmet breathing mask, safety glasses",
    "Circuit breaker must be fully isolated",
    "Earthing switch must be closed on both sides of the breaker",
    "The circuit breaker should be switched off and ground the CB on both sides.",
    "Switch off control current for CB (D.C)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tester (digital Avometer).",
    "Set off spanners and screw drivers .",
    "Oscillograph",
    "Silicon grease .",
    "500/1000 V Megger .",
    "Contact resistance meter .",
    "Vacuum cleaner.",
    "Grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Dry cleaning of all bushings.",
    "Retiting the terminal blocks and operation control panel.",
    "Clean the insulators of the earth connectors and wave traps.",
    "Grease the contact points of bus bar isolator.",
    "Carry out visual check of the bays, where applicable also check parts outside \n the building, e.g. overhead-line termination modules.",
    "Record any special events (as requested by system management).",
    "Check gas filling using a precision pressure gauge. (All gas compartments with \n the exception of the circuit breaker module; \n Top with gas, if necessary.",
    "Trace and eliminate leak, if necessary.",
    "Check lock nuts of operating linkages for disconnectors, earthing switches for \n tightness.",
    "Motors assembly ,Check control section and test heater output (without taking \n readings).",
    "Check operating linkages for disconnectors, earthing switches for easy \n movement. \n To do this watch the On-Off indicators: Their movement must be uniform and \n smooth.",
    "Test-operate, i.e. open and close, each disconnector and earthing switch five \n times by its motor assembly (not by hand).",
    "After test-operating disconnectors, earthing switches and high-speed earthing \n switches check their mechanical indicators for the \n On and Off positions and note any discrepancies."
   ]
  },
  {
   "type": "paragraph",
   "text": "The following steps depending on the condition:"
  },
  {
   "type": "list",
   "items": [
    "Check all remade joints (covers and \n flanges) for any signs of leakage (final check).",
    "Measure moisture content of gas in \n all gas compartments (final check).",
    "Paint finish and anti-corrosion \n protection to be touched up by customer's personnel.",
    "Bushings of overhead-line \n termination modules to be cleaned by customer's personnel."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Step No.",
     "Work To Be Carried Out",
     "Setting\n (reference value)",
     "Test results"
    ],
    [
     "1",
     "Check gas filling using a precision pressure \n gauge",
     "Ok - Not Ok",
     ""
    ],
    [
     "2",
     "Check lock nuts of operating linkages for disconnectors, earthing switches \n for tightness.",
     "Ok - Not Ok",
     ""
    ],
    [
     "3",
     "Check operating linkages for disconnectors, \n earthing switches for easy movement.",
     "Ok - Not Ok",
     ""
    ],
    [
     "4",
     "Check control section and test heater output",
     "Ok - Not Ok",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the minor maintenance procedure P1, which must be \n performed every 2 years or during outage of service as indicated by Y2 in the \n above title block., The first draft initiated by Eng.\n Amged Abd El Aziz and revised by maintenance General Director: \n Eng .Wageh Khalil\n revised by MDEP Co. Quality \n control Eng. Adel El naggar, accepted by Eng Ali Zahran, general manager, \n approved by Eng Ahmed Sawan head sector of Nubaria Power Station, and \n certified by Eng. Mohamed Nageb Inspection and quality head sector.\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area,\nWear appropriate personal protective equipment must be used, safety shoes, \n helmet breathing mask, safety glasses\nCircuit breaker must be fully isolated\nEarthing switch must be closed on both sides of the breaker\nThe circuit breaker should be switched off and ground the CB on both sides.\nSwitch off control current for CB (D.C)\nTools \nand Equipment\nTester (digital Avometer).\nSet off spanners and screw drivers .\nOscillograph\nSilicon grease .\n500/1000 V Megger .\nContact resistance meter .\nVacuum cleaner.\nGrease.\nWork to be \ncarried out\nDry cleaning of all bushings.\nRetiting the terminal blocks and operation control panel.\nClean the insulators of the earth connectors and wave traps.\nGrease the contact points of bus bar isolator.\nCarry out visual check of the bays, where applicable also check parts outside \n the building, e.g. overhead-line termination modules.\nRecord any special events (as requested by system management).\nCheck gas filling using a precision pressure gauge. (All gas compartments with \n the exception of the circuit breaker module; \n Top with gas, if necessary.\nTrace and eliminate leak, if necessary.\nCheck lock nuts of operating linkages for disconnectors, earthing switches for \n tightness.\nMotors assembly ,Check control section and test heater output (without taking \n readings).\nCheck operating linkages for disconnectors, earthing switches for easy \n movement. \n To do this watch the On-Off indicators: Their movement must be uniform and \n smooth.\nTest-operate, i.e. open and close, each disconnector and earthing switch five \n times by its motor assembly (not by hand).\nAfter test-operating disconnectors, earthing switches and high-speed earthing \n switches check their mechanical indicators for the \n On and Off positions and note any discrepancies.\nThe following steps depending on the condition:\nCheck all remade joints (covers and \n flanges) for any signs of leakage (final check).\nMeasure moisture content of gas in \n all gas compartments (final check).\nPaint finish and anti-corrosion \n protection to be touched up by customer's personnel.\nBushings of overhead-line \n termination modules to be cleaned by customer's personnel.\nStep No. | Work To Be Carried Out | Setting\n (reference value) | Test results\n1 | Check gas filling using a precision pressure \n gauge | Ok - Not Ok | \n2 | Check lock nuts of operating linkages for disconnectors, earthing switches \n for tightness. | Ok - Not Ok | \n3 | Check operating linkages for disconnectors, \n earthing switches for easy movement. | Ok - Not Ok | \n4 | Check control section and test heater output | Ok - Not Ok | ",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل سنتين أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y2 في خانة العنوان أعلاه. أعد المسودة الأولى م. أمجد عبد العزيز، وراجعها مدير عام الصيانة م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEP Co.، ووافق عليها م. علي زهران مدير عام، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع التفتيش والجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،",
    "يلزم وجود سياج أمان (حبل) مع علامات تحذيرية حول منطقة العمل،",
    "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة",
    "يجب عزل قاطع الدائرة تمامًا",
    "يجب إغلاق مفتاح التأريض على جانبي القاطع",
    "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.",
    "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "جهاز اختبار (أفوميتر رقمي).",
    "طقم مفاتيح ربط ومفكات.",
    "أوسيلوجراف.",
    "شحم سيليكون.",
    "ميجر 500/1000 فولت.",
    "جهاز قياس مقاومة التلامس.",
    "مكنسة كهربائية.",
    "شحم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "التنظيف الجاف لجميع العوازل (البوشنجات).",
    "أعد إحكام ربط كتل الأطراف ولوحة التحكم في التشغيل.",
    "نظّف عوازل موصلات التأريض ومصائد الموجات.",
    "شحّم نقاط تلامس فاصل القضبان.",
    "أجرِ فحصًا بصريًا للخلايا، وعند الاقتضاء افحص أيضًا الأجزاء خارج المبنى، مثل وحدات نهاية الخطوط الهوائية.",
    "سجّل أي أحداث خاصة (كما تطلب إدارة النظام).",
    "افحص تعبئة الغاز باستخدام عداد ضغط دقيق. (جميع حجيرات الغاز باستثناء وحدة قاطع الدائرة؛ أكمل الغاز عند الحاجة.",
    "تتبع التسرب وأزله عند الحاجة.",
    "افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.",
    "مجموعة المواتير، افحص قسم التحكم واختبر خرج السخان (دون أخذ قراءات).",
    "افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. وللقيام بذلك راقب مؤشرات التشغيل والإيقاف: يجب أن تكون حركتها منتظمة وسلسة.",
    "شغّل للاختبار، أي افتح وأغلق، كل فاصل ومفتاح تأريض خمس مرات بواسطة مجموعة الموتور الخاصة به (وليس باليد).",
    "بعد تشغيل الفواصل ومفاتيح التأريض ومفاتيح التأريض عالية السرعة للاختبار، افحص مؤشراتها الميكانيكية لموضعي التشغيل والإيقاف وسجّل أي اختلافات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الخطوات التالية حسب الحالة:"
  },
  {
   "type": "list",
   "items": [
    "افحص جميع الوصلات المعاد تركيبها (الأغطية والفلانشات) للتأكد من عدم وجود أي علامات تسرب (فحص نهائي).",
    "قِس محتوى الرطوبة في الغاز في جميع حجيرات الغاز (فحص نهائي).",
    "يجب على عمالة العميل تجديد طلاء التشطيب والحماية من التآكل.",
    "يجب على عمالة العميل تنظيف عوازل وحدات نهاية الخطوط الهوائية."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم الخطوة",
     "الأعمال المطلوب تنفيذها",
     "الضبط (القيمة المرجعية)",
     "نتائج الاختبار"
    ],
    [
     "1",
     "افحص تعبئة الغاز باستخدام عداد ضغط دقيق",
     "سليم - غير سليم",
     ""
    ],
    [
     "2",
     "افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.",
     "سليم - غير سليم",
     ""
    ],
    [
     "3",
     "افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها.",
     "سليم - غير سليم",
     ""
    ],
    [
     "4",
     "افحص قسم التحكم واختبر خرج السخان",
     "سليم - غير سليم",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل سنتين أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y2 في خانة العنوان أعلاه. أعد المسودة الأولى م. أمجد عبد العزيز، وراجعها مدير عام الصيانة م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEP Co.، ووافق عليها م. علي زهران مدير عام، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع التفتيش والجودة.\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،\nيلزم وجود سياج أمان (حبل) مع علامات تحذيرية حول منطقة العمل،\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة\nيجب عزل قاطع الدائرة تمامًا\nيجب إغلاق مفتاح التأريض على جانبي القاطع\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nالعدد والأدوات والمعدات\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nأوسيلوجراف.\nشحم سيليكون.\nميجر 500/1000 فولت.\nجهاز قياس مقاومة التلامس.\nمكنسة كهربائية.\nشحم.\nالأعمال المطلوب تنفيذها\nالتنظيف الجاف لجميع العوازل (البوشنجات).\nأعد إحكام ربط كتل الأطراف ولوحة التحكم في التشغيل.\nنظّف عوازل موصلات التأريض ومصائد الموجات.\nشحّم نقاط تلامس فاصل القضبان.\nأجرِ فحصًا بصريًا للخلايا، وعند الاقتضاء افحص أيضًا الأجزاء خارج المبنى، مثل وحدات نهاية الخطوط الهوائية.\nسجّل أي أحداث خاصة (كما تطلب إدارة النظام).\nافحص تعبئة الغاز باستخدام عداد ضغط دقيق. (جميع حجيرات الغاز باستثناء وحدة قاطع الدائرة؛ أكمل الغاز عند الحاجة.\nتتبع التسرب وأزله عند الحاجة.\nافحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.\nمجموعة المواتير، افحص قسم التحكم واختبر خرج السخان (دون أخذ قراءات).\nافحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. وللقيام بذلك راقب مؤشرات التشغيل والإيقاف: يجب أن تكون حركتها منتظمة وسلسة.\nشغّل للاختبار، أي افتح وأغلق، كل فاصل ومفتاح تأريض خمس مرات بواسطة مجموعة الموتور الخاصة به (وليس باليد).\nبعد تشغيل الفواصل ومفاتيح التأريض ومفاتيح التأريض عالية السرعة للاختبار، افحص مؤشراتها الميكانيكية لموضعي التشغيل والإيقاف وسجّل أي اختلافات.\nالخطوات التالية حسب الحالة:\nافحص جميع الوصلات المعاد تركيبها (الأغطية والفلانشات) للتأكد من عدم وجود أي علامات تسرب (فحص نهائي).\nقِس محتوى الرطوبة في الغاز في جميع حجيرات الغاز (فحص نهائي).\nيجب على عمالة العميل تجديد طلاء التشطيب والحماية من التآكل.\nيجب على عمالة العميل تنظيف عوازل وحدات نهاية الخطوط الهوائية.\nرقم الخطوة | الأعمال المطلوب تنفيذها | الضبط (القيمة المرجعية) | نتائج الاختبار\n1 | افحص تعبئة الغاز باستخدام عداد ضغط دقيق | سليم - غير سليم | \n2 | افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها. | سليم - غير سليم | \n3 | افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. | سليم - غير سليم | \n4 | افحص قسم التحكم واختبر خرج السخان | سليم - غير سليم | ",
 "translation_review": "draft — needs human review before operational use"
}