{
 "id": "gen-docs-app-gen-mdepc-electrical-cb-299-r0-htm",
 "doc_number": "CB-299-R0",
 "title_en": "CB-299-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/CB-299-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \n outlines the equipment inspection I1, which must be carried out on yearly \n bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Technical\nSpecifications:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Voltage",
     "16.5 KV 5%"
    ],
    [
     "Current",
     "10.5 KA / 50 Hz"
    ],
    [
     "Short Circuit Current",
     "100 KA"
    ],
    [
     "Rated Full-Wave Impulse Withstand Voltage",
     "125 KV / sw"
    ],
    [
     "SF6-Density",
     "40.7 Kg/m3"
    ],
    [
     "Max Operating Voltage",
     "19.8 KV"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Wael Ahmed Omar, tested by eng. Tarek Ebrahim Hassan, accepted by general \n manager Mosatfa Abd El-Sattar El-Kalmoushy, approved by eng. Ebrahim Mahmoud \n Aly Hassan Head Sector of Talkha Power Station, revised by eng. Adel Abdel \n Qader Al- Nagar MDEPC quality control engineer, certified by eng: Samir Abdel \n Gilel MDEPC Inspection and Quality Control General Director &MPIS \n Coordinator, approved by eng: Mohamed Nageb \n : MDEPC Inspection &Quality Control Head Sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must \n be issued.",
    "The unit must be \n out of service.",
    "The maintenance \n staff should be trained, qualified, and carry the suitable ID safety \n category.",
    "Safety fence with \n caution marks surrounding work area is required.",
    "Wear the safety and \n healthy equipments."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set",
    "Digital voltmeter.",
    "Vacuum cleaner."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection of the condition of:"
  },
  {
   "type": "list",
   "items": [
    "External \n screwed fittings",
    "Operating \n linkage",
    "External \n connections",
    "Check for \n corrosion"
   ]
  },
  {
   "type": "paragraph",
   "text": "Visual and manual inspection of the condition of all wiring."
  },
  {
   "type": "list",
   "items": [
    "Check \n all terminal boxes.",
    "Check \n the circuit and connection points by continuity method."
   ]
  },
  {
   "type": "paragraph",
   "text": "Miscellaneous checks:"
  },
  {
   "type": "list",
   "items": [
    "Read and record the \n operations counter P1(Fig 1) of the three-pole circuit-breaker Q0.",
    "Read and record of pump start-up \n counter P2(Fig 1) of drive.",
    "Check for correct function of the \n various heaters",
    "Investigate \n for unexplainable noises and smells.",
    "Check regularly the \n circuit-breaker SF6 gas pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "The pressure \ngauge serves only for visual monitoring of the SF6 gas pressure."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: Signature: Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document \n outlines the equipment inspection I1, which must be carried out on yearly \n bases as indicated by Y1 in the title block.\nTechnical\nSpecifications:\nVoltage | 16.5 KV 5%\nCurrent | 10.5 KA / 50 Hz\nShort Circuit Current | 100 KA\nRated Full-Wave Impulse Withstand Voltage | 125 KV / sw\nSF6-Density | 40.7 Kg/m3\nMax Operating Voltage | 19.8 KV\nThe first draft initiated by \n eng. Wael Ahmed Omar, tested by eng. Tarek Ebrahim Hassan, accepted by general \n manager Mosatfa Abd El-Sattar El-Kalmoushy, approved by eng. Ebrahim Mahmoud \n Aly Hassan Head Sector of Talkha Power Station, revised by eng. Adel Abdel \n Qader Al- Nagar MDEPC quality control engineer, certified by eng: Samir Abdel \n Gilel MDEPC Inspection and Quality Control General Director &MPIS \n Coordinator, approved by eng: Mohamed Nageb \n : MDEPC Inspection &Quality Control Head Sector.\nSafety \nPrecautions\nA work permit must \n be issued.\nThe unit must be \n out of service.\nThe maintenance \n staff should be trained, qualified, and carry the suitable ID safety \n category.\nSafety fence with \n caution marks surrounding work area is required.\nWear the safety and \n healthy equipments.\nTools \nand Equipment\nComplete tool set\nDigital voltmeter.\nVacuum cleaner.\nWork to be \ncarried out\nVisual inspection of the condition of:\nExternal \n screwed fittings\nOperating \n linkage\nExternal \n connections\nCheck for \n corrosion\nVisual and manual inspection of the condition of all wiring.\nCheck \n all terminal boxes.\nCheck \n the circuit and connection points by continuity method.\nMiscellaneous checks:\nRead and record the \n operations counter P1(Fig 1) of the three-pole circuit-breaker Q0.\nRead and record of pump start-up \n counter P2(Fig 1) of drive.\nCheck for correct function of the \n various heaters\nInvestigate \n for unexplainable noises and smells.\nCheck regularly the \n circuit-breaker SF6 gas pressure.\nThe pressure \ngauge serves only for visual monitoring of the SF6 gas pressure.\nLocation: Equipment \nCode:\nChecked by: Signature: Date:\nFigure 1",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-299-01.jpg",
   "alt": ""
  }
 ]
}