{
 "id": "gen-docs-app-gen-mdepc-electrical-cb-308-r0-htm",
 "doc_number": "CB-308-R0",
 "title_en": "CB-308-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/CB-308-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n GIS Circuit Breaker 550 kv"
  },
  {
   "type": "paragraph",
   "text": "OFPTB- 500- 63 L\n Hitachi\n Japan AE"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved Date \n : 18 Nov 2008"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: \n Nov 2013"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedure P1, which must \nbe performed every six years or every 500 operation as indicated by Y6 in \n the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Amgad Abd El-Aziz, reviewed \n by eng Wageh Khalil, \n accepted by eng Ali Zahran general manager, revised by MDEPCo. Quality control \n eng. Adel El Naggar, approved by eng Ahmed Sawan head sector of Nubaria \n Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng \n . Samir abd El-Gelil general manager and MPIS coordinator and \n approved by eng. Mohamed Naguib Abd El-Hay inspection and quality head \n sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Manufacturer",
     "",
     "",
     ""
    ],
    [
     "Insulation",
     "",
     "",
     "0.016 s"
    ],
    [
     "",
     "",
     "Rated \n Closing Time",
     ""
    ],
    [
     "",
     "550 kv",
     "Rated \n Pressure of SF6 at ambient temp",
     "5 bar"
    ],
    [
     "Rated \n Current",
     "",
     "Type of \n Mechanism",
     "Hydraulic"
    ],
    [
     "Sym \n Breaking Capacity",
     "40 KA",
     "Hydraulic Oil Pressure",
     "314 bar"
    ],
    [
     "Short \n Time Current",
     "40 KA for 1 sec",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area."
  },
  {
   "type": "paragraph",
   "text": "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses."
  },
  {
   "type": "paragraph",
   "text": "Circuit breaker must be fully isolated."
  },
  {
   "type": "paragraph",
   "text": "Earthing switch must be closed on both sides of the breaker."
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker should be switched off and ground the CB an both \nsides."
  },
  {
   "type": "paragraph",
   "text": "Switch off control current for CB (DC)"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.",
    "Safety fence with caution marks surrounding the work area.",
    "Wear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.",
    "Circuit breaker must be fully isolated.",
    "Earthing switch must be closed on both sides of the breaker.",
    "The circuit breaker should be switched off and ground the CB an both \nsides.",
    "Switch off control current for CB (DC)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tester (digital Avometer).",
    "Set off spanners and screw drivers.",
    "Oscillograph .",
    "Silicon grease .",
    "500/1000 V Megger .",
    "Contact resistance meter .",
    "Vacuum cleaner."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Measure the contact resistance by contact resistance tester.",
    "Measure the insulation resistance by megger 1000 V DC.",
    "Calibrate gas pressure devices."
   ]
  },
  {
   "type": "paragraph",
   "text": "Hydraulic System"
  },
  {
   "type": "paragraph",
   "text": "Check solenoid valve."
  },
  {
   "type": "paragraph",
   "text": "Check bolts."
  },
  {
   "type": "paragraph",
   "text": "Check the operating indicator, joint link , etc."
  },
  {
   "type": "paragraph",
   "text": "Inspect & clean the operating rod surface."
  },
  {
   "type": "paragraph",
   "text": "Check the accumulator."
  },
  {
   "type": "paragraph",
   "text": "Check the relays contact ."
  },
  {
   "type": "paragraph",
   "text": "Check oil pressure gauge."
  },
  {
   "type": "paragraph",
   "text": "Check oil pressure switch."
  },
  {
   "type": "paragraph",
   "text": "Check oil pipe."
  },
  {
   "type": "paragraph",
   "text": "Check the oil pump unit"
  },
  {
   "type": "list",
   "items": [
    "Check solenoid valve.",
    "Check bolts.",
    "Check the operating indicator, joint link , etc.",
    "Inspect & clean the operating rod surface.",
    "Check the accumulator.",
    "Check the relays contact .",
    "Check oil pressure gauge.",
    "Check oil pressure switch.",
    "Check oil pipe.",
    "Check the oil pump unit"
   ]
  },
  {
   "type": "paragraph",
   "text": "Measure initial charging pressure."
  },
  {
   "type": "paragraph",
   "text": "Measure motor operation duration from 0 to 314 \nbar."
  },
  {
   "type": "list",
   "items": [
    "Measure initial charging pressure.",
    "Measure motor operation duration from 0 to 314 \nbar."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check oil leakage."
  },
  {
   "type": "paragraph",
   "text": "Control wiring power off."
  },
  {
   "type": "paragraph",
   "text": "Check all relay contacts."
  },
  {
   "type": "paragraph",
   "text": "Check auxiliary linkage."
  },
  {
   "type": "list",
   "items": [
    "Check oil leakage.",
    "Control wiring power off.",
    "Check all relay contacts.",
    "Check auxiliary linkage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Setting"
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Tested By: \n Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n GIS Circuit Breaker 550 kv\nOFPTB- 500- 63 L\n Hitachi\n Japan AE\nStatus: \n APPROVED\nApproved Date \n : 18 Nov 2008\nDate to be Reviewed: \n Nov 2013\nIntroduction\nThis document outlines the minor maintenance procedure P1, which must \nbe performed every six years or every 500 operation as indicated by Y6 in \n the above title block.\nThe first draft initiated and tested by eng. Amgad Abd El-Aziz, reviewed \n by eng Wageh Khalil, \n accepted by eng Ali Zahran general manager, revised by MDEPCo. Quality control \n eng. Adel El Naggar, approved by eng Ahmed Sawan head sector of Nubaria \n Power Station,\nThis document certified by eng \n . Samir abd El-Gelil general manager and MPIS coordinator and \n approved by eng. Mohamed Naguib Abd El-Hay inspection and quality head \n sector.\nTechnical Specifications:\n\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nCircuit breaker must be fully isolated.\nEarthing switch must be closed on both sides of the breaker.\nThe circuit breaker should be switched off and ground the CB an both \nsides.\nSwitch off control current for CB (DC)\nA work permit must be issued, the qualified maintenance staff must carry the \nsuitable ID safety category.\nSafety fence with caution marks surrounding the work area.\nWear appropriate personal protective equipment must be used, safety \nshoes, helmet breathing mask, safety glasses.\nCircuit breaker must be fully isolated.\nEarthing switch must be closed on both sides of the breaker.\nThe circuit breaker should be switched off and ground the CB an both \nsides.\nSwitch off control current for CB (DC)\nTools \nand Equipment\nTester (digital Avometer).\nSet off spanners and screw drivers.\nOscillograph .\nSilicon grease .\n500/1000 V Megger .\nContact resistance meter .\nVacuum cleaner.\nWork to be \ncarried out\nMeasure the contact resistance by contact resistance tester.\nMeasure the insulation resistance by megger 1000 V DC.\nCalibrate gas pressure devices.\nHydraulic System\nCheck solenoid valve.\nCheck bolts.\nCheck the operating indicator, joint link , etc.\nInspect & clean the operating rod surface.\nCheck the accumulator.\nCheck the relays contact .\nCheck oil pressure gauge.\nCheck oil pressure switch.\nCheck oil pipe.\nCheck the oil pump unit\nCheck solenoid valve.\nCheck bolts.\nCheck the operating indicator, joint link , etc.\nInspect & clean the operating rod surface.\nCheck the accumulator.\nCheck the relays contact .\nCheck oil pressure gauge.\nCheck oil pressure switch.\nCheck oil pipe.\nCheck the oil pump unit\nMeasure initial charging pressure.\nMeasure motor operation duration from 0 to 314 \nbar.\nMeasure initial charging pressure.\nMeasure motor operation duration from 0 to 314 \nbar.\nCheck oil leakage.\nControl wiring power off.\nCheck all relay contacts.\nCheck auxiliary linkage.\nCheck oil leakage.\nControl wiring power off.\nCheck all relay contacts.\nCheck auxiliary linkage.\nSetting\nLocation: \n Equipment Code:\nTested By: \n Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}